{
  "description": "N-1 contingencies that produce >100.0% line overloads on the 2025-01-14_0800Z_opf network",
  "network": "data/pypsa_eur_eur220_225_380_400/situations/2025-01-14_0800Z_opf/network.xiidm",
  "total_contingencies_tested": 7173,
  "total_non_converged": 0,
  "total_with_overload": 109,
  "peak_loading_pct": 130.0,
  "threshold_pct": 100.0,
  "loadflow_type": "AC",
  "contingencies": [
    {
      "tripped_line": "merged_way_1127485812-220_3",
      "tripped_line_name": "ПЛ «Львів-Південна - Стрий-220»",
      "tripped_vl1": "VL_relation_10047997-220",
      "tripped_vl1_name": "Стрий-220 220kV",
      "tripped_vl2": "VL_virtual_way_33611519_0-220",
      "tripped_vl2_name": "ПЛ «Львів-Південна - Стрий-220» 220kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_5598759-220",
      "most_loaded_line_name": "220kV Mokre - Zamość",
      "n_overloaded_lines": 3,
      "overloaded_lines": [
        {
          "line_id": "relation_5598759-220",
          "line_name": "220kV Mokre - Zamość",
          "loading_pct": 130.0,
          "current_a": 2285.0,
          "limit_a": 1757.7
        },
        {
          "line_id": "relation_5598763-220",
          "line_name": "220kV Добротвір - Zamość",
          "loading_pct": 130.0,
          "current_a": 2143.3,
          "limit_a": 1648.7
        },
        {
          "line_id": "relation_5598758-220",
          "line_name": "220kV Mokre - Chełm",
          "loading_pct": 108.8,
          "current_a": 1403.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_140304282-400_1",
      "tripped_line_name": "blok 7,8",
      "tripped_vl1": "VL_way_139452056-400",
      "tripped_vl1_name": "Stacja elektroenergetyczna 400/220/110kV „SE Wielopole” 400kV",
      "tripped_vl2": "VL_virtual_way_358493679_0-400",
      "tripped_vl2_name": "virtual_way_358493679_0-400 400kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_5601250-220",
      "most_loaded_line_name": "LNN 220kV Kopanina–Wielopole",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_5601250-220",
          "line_name": "LNN 220kV Kopanina–Wielopole",
          "loading_pct": 130.0,
          "current_a": 1710.9,
          "limit_a": 1316.0
        }
      ]
    },
    {
      "tripped_line": "relation_16383928-220",
      "tripped_line_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 1",
      "tripped_vl1": "VL_virtual_relation_16383923_0-220",
      "tripped_vl1_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 2 220kV",
      "tripped_vl2": "VL_way_1246030551-220",
      "tripped_vl2_name": "380 kV Wijk aan Zee 220kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_16383923-220",
      "most_loaded_line_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 2",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_16383923-220",
          "line_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 2",
          "loading_pct": 130.0,
          "current_a": 1825.4,
          "limit_a": 1404.1
        }
      ]
    },
    {
      "tripped_line": "relation_14510606-380",
      "tripped_line_name": "Süderdonn - Brunsbüttel (TenneT) Blau",
      "tripped_vl1": "VL_way_289836713-380",
      "tripped_vl1_name": "Umspannwerk Süderdonn 380kV",
      "tripped_vl2": "VL_way_30622610-380",
      "tripped_vl2_name": "Umspannwerk Kernkraftwerk Brunsbüttel 380kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_14510605-380",
      "most_loaded_line_name": "Süderdonn - Brunsbüttel (TenneT) Gelb",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_14510605-380",
          "line_name": "Süderdonn - Brunsbüttel (TenneT) Gelb",
          "loading_pct": 130.0,
          "current_a": 3405.1,
          "limit_a": 2619.3
        }
      ]
    },
    {
      "tripped_line": "relation_14510605-380",
      "tripped_line_name": "Süderdonn - Brunsbüttel (TenneT) Gelb",
      "tripped_vl1": "VL_way_289836713-380",
      "tripped_vl1_name": "Umspannwerk Süderdonn 380kV",
      "tripped_vl2": "VL_way_30622610-380",
      "tripped_vl2_name": "Umspannwerk Kernkraftwerk Brunsbüttel 380kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_14510606-380",
      "most_loaded_line_name": "Süderdonn - Brunsbüttel (TenneT) Blau",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_14510606-380",
          "line_name": "Süderdonn - Brunsbüttel (TenneT) Blau",
          "loading_pct": 130.0,
          "current_a": 3405.1,
          "limit_a": 2619.3
        }
      ]
    },
    {
      "tripped_line": "relation_3263160_b-400",
      "tripped_line_name": "LNN 400kV Rogowiec–Tucznawa",
      "tripped_vl1": "VL_virtual_relation_5594443_d_1-400",
      "tripped_vl1_name": "LNN 400kV Wielopole–Joachimów 400kV",
      "tripped_vl2": "VL_way_40946784-400",
      "tripped_vl2_name": "Stacja elektroenergetyczna 400/110kV „SE Tucznawa” 400kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "way_858101589-220",
      "most_loaded_line_name": "220kV Łagisza - Byczyna / Halemba",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_858101589-220",
          "line_name": "220kV Łagisza - Byczyna / Halemba",
          "loading_pct": 130.0,
          "current_a": 1795.1,
          "limit_a": 1380.9
        }
      ]
    },
    {
      "tripped_line": "relation_15097914-380",
      "tripped_line_name": "relation/15097914-380",
      "tripped_vl1": "VL_way_1280178911-380",
      "tripped_vl1_name": "DolWin 6 HVDC Konverter Station 380kV",
      "tripped_vl2": "VL_way_1128250704-380",
      "tripped_vl2_name": "Conneforde/Ost 380kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_15097913-380",
      "most_loaded_line_name": "relation/15097913-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_15097913-380",
          "line_name": "relation/15097913-380",
          "loading_pct": 130.0,
          "current_a": 3617.1,
          "limit_a": 2782.4
        }
      ]
    },
    {
      "tripped_line": "relation_16383923-220",
      "tripped_line_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 2",
      "tripped_vl1": "VL_virtual_relation_16383923_0-220",
      "tripped_vl1_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 2 220kV",
      "tripped_vl2": "VL_way_1246030551-220",
      "tripped_vl2_name": "380 kV Wijk aan Zee 220kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_16383928-220",
      "most_loaded_line_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 1",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_16383928-220",
          "line_name": "220 kV Hollandse Kust Noord - Wijk aan Zee 1",
          "loading_pct": 130.0,
          "current_a": 1825.4,
          "limit_a": 1404.1
        }
      ]
    },
    {
      "tripped_line": "relation_15097913-380",
      "tripped_line_name": "relation/15097913-380",
      "tripped_vl1": "VL_way_1280178911-380",
      "tripped_vl1_name": "DolWin 6 HVDC Konverter Station 380kV",
      "tripped_vl2": "VL_way_1128250704-380",
      "tripped_vl2_name": "Conneforde/Ost 380kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_15097914-380",
      "most_loaded_line_name": "relation/15097914-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_15097914-380",
          "line_name": "relation/15097914-380",
          "loading_pct": 130.0,
          "current_a": 3617.1,
          "limit_a": 2782.4
        }
      ]
    },
    {
      "tripped_line": "relation_6530789-400",
      "tripped_line_name": ".VICHL71BAIXA",
      "tripped_vl1": "VL_way_178294745-400",
      "tripped_vl1_name": ".VICH 400kV",
      "tripped_vl2": "VL_way_312728271-400",
      "tripped_vl2_name": "Station de conversion de Baixas 400kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "merged_relation_8423568_b-225_1",
      "most_loaded_line_name": "merged_relation/8423568:b-225+1",
      "n_overloaded_lines": 3,
      "overloaded_lines": [
        {
          "line_id": "merged_relation_8423568_b-225_1",
          "line_name": "merged_relation/8423568:b-225+1",
          "loading_pct": 130.0,
          "current_a": 1710.0,
          "limit_a": 1315.4
        },
        {
          "line_id": "relation_8423570-225",
          "line_name": "LANNEL61PRAGN",
          "loading_pct": 118.7,
          "current_a": 1530.8,
          "limit_a": 1290.0
        },
        {
          "line_id": "relation_8481943_b-400",
          "line_name": ".HERNL71ARGIA",
          "loading_pct": 108.6,
          "current_a": 2801.0,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_9509533-225",
      "tripped_line_name": "REALTL63SEPTE",
      "tripped_vl1": "VL_way_27259817-225",
      "tripped_vl1_name": "REALTOR 225kV",
      "tripped_vl2": "VL_way_27768969-225",
      "tripped_vl2_name": "SEPTEMES 225kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_9509532_b-225",
      "most_loaded_line_name": "REALTL61SEPTE",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_9509532_b-225",
          "line_name": "REALTL61SEPTE",
          "loading_pct": 130.0,
          "current_a": 1991.4,
          "limit_a": 1531.9
        }
      ]
    },
    {
      "tripped_line": "relation_6897671-225",
      "tripped_line_name": "Camporosso - Trinite Victor",
      "tripped_vl1": "VL_way_265745327-225",
      "tripped_vl1_name": "TRINITE-VICTOR 225kV",
      "tripped_vl2": "VL_virtual_relation_6897671_1-225",
      "tripped_vl2_name": "Camporosso - Trinite Victor 225kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "way_117172072-220",
      "most_loaded_line_name": "Campochiesa-Camporosso",
      "n_overloaded_lines": 5,
      "overloaded_lines": [
        {
          "line_id": "way_117172072-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 130.0,
          "current_a": 2035.3,
          "limit_a": 1565.6
        },
        {
          "line_id": "way_211506265-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 130.0,
          "current_a": 1722.7,
          "limit_a": 1325.2
        },
        {
          "line_id": "way_211506271-220",
          "line_name": "Campochiesa-Vado Ligure",
          "loading_pct": 130.0,
          "current_a": 2203.5,
          "limit_a": 1695.0
        },
        {
          "line_id": "way_211506264-220",
          "line_name": "Campochiesa-Vado Ligure",
          "loading_pct": 130.0,
          "current_a": 2531.5,
          "limit_a": 1947.3
        },
        {
          "line_id": "way_117881428-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 109.5,
          "current_a": 1413.0,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_9509532_b-225",
      "tripped_line_name": "REALTL61SEPTE",
      "tripped_vl1": "VL_way_27259817-225",
      "tripped_vl1_name": "REALTOR 225kV",
      "tripped_vl2": "VL_way_27768969-225",
      "tripped_vl2_name": "SEPTEMES 225kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "relation_9509533-225",
      "most_loaded_line_name": "REALTL63SEPTE",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_9509533-225",
          "line_name": "REALTL63SEPTE",
          "loading_pct": 130.0,
          "current_a": 1985.6,
          "limit_a": 1527.4
        }
      ]
    },
    {
      "tripped_line": "relation_8481943_b-400",
      "tripped_line_name": ".HERNL71ARGIA",
      "tripped_vl1": "VL_virtual_relation_8481943_a_1-400",
      "tripped_vl1_name": ".HERNL71ARGIA 400kV",
      "tripped_vl2": "VL_way_111558550-400",
      "tripped_vl2_name": "ARGIA 400kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "merged_relation_8481942_e-225_4",
      "most_loaded_line_name": ".ARKAL61ARGIA",
      "n_overloaded_lines": 3,
      "overloaded_lines": [
        {
          "line_id": "merged_relation_8481942_e-225_4",
          "line_name": ".ARKAL61ARGIA",
          "loading_pct": 130.0,
          "current_a": 1763.3,
          "limit_a": 1356.4
        },
        {
          "line_id": "merged_way_832127292-220_1",
          "line_name": "merged_way/832127292-220+1",
          "loading_pct": 130.0,
          "current_a": 1690.2,
          "limit_a": 1300.1
        },
        {
          "line_id": "relation_6530789-400",
          "line_name": ".VICHL71BAIXA",
          "loading_pct": 103.1,
          "current_a": 2659.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_146491141-400",
      "tripped_line_name": "Jaworzno III–Byczyna",
      "tripped_vl1": "VL_way_133537926-400",
      "tripped_vl1_name": "Stacja elektroenergetyczna \"Byczyna\" 400kV 400kV",
      "tripped_vl2": "VL_virtual_way_146491141_1-400",
      "tripped_vl2_name": "Jaworzno III–Byczyna 400kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "merged_way_146491141-220_1",
      "most_loaded_line_name": "Jaworzno III–Byczyna",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_146491141-220_1",
          "line_name": "Jaworzno III–Byczyna",
          "loading_pct": 130.0,
          "current_a": 2353.7,
          "limit_a": 1810.5
        }
      ]
    },
    {
      "tripped_line": "way_211506264-220",
      "tripped_line_name": "Campochiesa-Vado Ligure",
      "tripped_vl1": "VL_virtual_way_86112994_1-220",
      "tripped_vl1_name": "Campochiesa-Vado Ligure 220kV",
      "tripped_vl2": "VL_way_103653591-220",
      "tripped_vl2_name": "Vado Stazione 220kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "merged_way_333332920-225_1",
      "most_loaded_line_name": "Camporosso-Mentone",
      "n_overloaded_lines": 5,
      "overloaded_lines": [
        {
          "line_id": "merged_way_333332920-225_1",
          "line_name": "Camporosso-Mentone",
          "loading_pct": 130.0,
          "current_a": 2240.0,
          "limit_a": 1723.1
        },
        {
          "line_id": "relation_6897671-225",
          "line_name": "Camporosso - Trinite Victor",
          "loading_pct": 130.0,
          "current_a": 2488.9,
          "limit_a": 1914.5
        },
        {
          "line_id": "way_117882937-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 130.0,
          "current_a": 1972.7,
          "limit_a": 1517.4
        },
        {
          "line_id": "way_117882869-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 128.2,
          "current_a": 1654.0,
          "limit_a": 1290.0
        },
        {
          "line_id": "way_117882039-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 104.2,
          "current_a": 1344.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_237532244-400",
      "tripped_line_name": "way/237532244-400",
      "tripped_vl1": "VL_virtual_way_666433879_1-400",
      "tripped_vl1_name": "virtual_way_666433879_1-400 400kV",
      "tripped_vl2": "VL_way_236110952-400",
      "tripped_vl2_name": "Младост 400kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "way_237532245-220",
      "most_loaded_line_name": "way/237532245-220",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_237532245-220",
          "line_name": "way/237532245-220",
          "loading_pct": 130.0,
          "current_a": 3564.7,
          "limit_a": 2742.1
        }
      ]
    },
    {
      "tripped_line": "way_24840438-380",
      "tripped_line_name": "380 kV Niederaußem 6f|7g|8h; 220 kV Niederaußem 5e",
      "tripped_vl1": "VL_way_24839976-380",
      "tripped_vl1_name": "Umspannwerk Rommerskirchen 380kV",
      "tripped_vl2": "VL_way_188276460-380",
      "tripped_vl2_name": "way_188276460-380 380kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "merged_way_24841695-220_1",
      "most_loaded_line_name": "220 kV Niederaußem 1a|2b|3c|4d",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "merged_way_24841695-220_1",
          "line_name": "220 kV Niederaußem 1a|2b|3c|4d",
          "loading_pct": 130.0,
          "current_a": 3419.5,
          "limit_a": 2630.4
        },
        {
          "line_id": "way_24840438-220",
          "line_name": "380 kV Niederaußem 6f|7g|8h; 220 kV Niederaußem 5e",
          "loading_pct": 130.0,
          "current_a": 3405.8,
          "limit_a": 2619.8
        }
      ]
    },
    {
      "tripped_line": "way_41339399-380",
      "tripped_line_name": "380 kV Neurath 2b|3c;220 kV Neurath 1a",
      "tripped_vl1": "VL_way_95434457-380",
      "tripped_vl1_name": "way_95434457-380 380kV",
      "tripped_vl2": "VL_virtual_way_35164077_0-380",
      "tripped_vl2_name": "380 kV Neurath 2b;220 kV Neurath 1a 380kV",
      "max_loading_pct": 130.0,
      "most_loaded_line": "way_41374780-220",
      "most_loaded_line_name": "380 kV Neurath 2b;220 kV Frimmersdorf 5e;Neurath 1a",
      "n_overloaded_lines": 4,
      "overloaded_lines": [
        {
          "line_id": "way_41374780-220",
          "line_name": "380 kV Neurath 2b;220 kV Frimmersdorf 5e;Neurath 1a",
          "loading_pct": 130.0,
          "current_a": 3444.4,
          "limit_a": 2649.5
        },
        {
          "line_id": "way_41339399-220",
          "line_name": "380 kV Neurath 2b|3c;220 kV Neurath 1a",
          "loading_pct": 130.0,
          "current_a": 6747.9,
          "limit_a": 5190.7
        },
        {
          "line_id": "merged_way_37826246-220_4",
          "line_name": "220 kV Frimmersdorf 4d",
          "loading_pct": 130.0,
          "current_a": 2166.0,
          "limit_a": 1666.2
        },
        {
          "line_id": "merged_way_842119255-220_3",
          "line_name": "380 kV Knechtsteden West;St. Peter Süd;220 kV Frixheim Nord|Süd;110 kV Gohr Ost|West",
          "loading_pct": 102.4,
          "current_a": 2642.3,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_3710278_b-380",
      "tripped_line_name": "relation/3710278:b-380",
      "tripped_vl1": "VL_way_76246159-380",
      "tripped_vl1_name": "Umspannwerk Meitingen 380kV",
      "tripped_vl2": "VL_way_18629425-380",
      "tripped_vl2_name": "Umspannwerk Oberbachern 380kV",
      "max_loading_pct": 127.0,
      "most_loaded_line": "way_41642831-220",
      "most_loaded_line_name": "OBR-KR-SSI;Kochel - Murnau",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_41642831-220",
          "line_name": "OBR-KR-SSI;Kochel - Murnau",
          "loading_pct": 127.0,
          "current_a": 1638.3,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_255302216-220",
      "tripped_line_name": "Dunamenti–Martonvásár I/II",
      "tripped_vl1": "VL_way_100804921-220",
      "tripped_vl1_name": "Dunamenti alállomás 220kV",
      "tripped_vl2": "VL_way_100804905-220",
      "tripped_vl2_name": "Martonvásár alállomás 220kV",
      "max_loading_pct": 126.1,
      "most_loaded_line": "merged_relation_4744536-220_1",
      "most_loaded_line_name": "Ócsa–Zugló",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_relation_4744536-220_1",
          "line_name": "Ócsa–Zugló",
          "loading_pct": 126.1,
          "current_a": 1626.6,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_6684812-400",
      "tripped_line_name": "Donzac - Golfech 1",
      "tripped_vl1": "VL_way_105913465-400",
      "tripped_vl1_name": "DONZAC 400kV",
      "tripped_vl2": "VL_way_157456064-400",
      "tripped_vl2_name": "GOLFECH (NUCLEAIRE) 400kV",
      "max_loading_pct": 125.8,
      "most_loaded_line": "relation_6684813-400",
      "most_loaded_line_name": "Donzac - Golfech 2",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6684813-400",
          "line_name": "Donzac - Golfech 2",
          "loading_pct": 125.8,
          "current_a": 3246.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_6684813-400",
      "tripped_line_name": "Donzac - Golfech 2",
      "tripped_vl1": "VL_way_105913465-400",
      "tripped_vl1_name": "DONZAC 400kV",
      "tripped_vl2": "VL_way_157456064-400",
      "tripped_vl2_name": "GOLFECH (NUCLEAIRE) 400kV",
      "max_loading_pct": 125.8,
      "most_loaded_line": "relation_6684812-400",
      "most_loaded_line_name": "Donzac - Golfech 1",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6684812-400",
          "line_name": "Donzac - Golfech 1",
          "loading_pct": 125.8,
          "current_a": 3246.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_503659676-380",
      "tripped_line_name": "Rosara-Teramo",
      "tripped_vl1": "VL_virtual_way_61940512_0-380",
      "tripped_vl1_name": "Candia-Rosara;Rosara-Teramo 380kV",
      "tripped_vl2": "VL_way_61626687-380",
      "tripped_vl2_name": "Teramo 380kV",
      "max_loading_pct": 125.6,
      "most_loaded_line": "way_158652471-220",
      "most_loaded_line_name": "Montorio-Villanova",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "way_158652471-220",
          "line_name": "Montorio-Villanova",
          "loading_pct": 125.6,
          "current_a": 1620.3,
          "limit_a": 1290.0
        },
        {
          "line_id": "way_402344628_c-220",
          "line_name": "Montorio-Candia",
          "loading_pct": 118.5,
          "current_a": 1528.6,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_56234522-380",
      "tripped_line_name": "Amprion Leitung Ried Ost / West und Biblis 1a / 3c",
      "tripped_vl1": "VL_way_1223405794-380",
      "tripped_vl1_name": "Umspannwerk Gasturbinenkraftwerk 380kV",
      "tripped_vl2": "VL_way_149987048-380",
      "tripped_vl2_name": "Station Bürstadt 380kV",
      "max_loading_pct": 125.4,
      "most_loaded_line": "merged_way_56234522-220_2",
      "most_loaded_line_name": "Amprion Leitung Ried Ost / West und Biblis 1a / 3c",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_56234522-220_2",
          "line_name": "Amprion Leitung Ried Ost / West und Biblis 1a / 3c",
          "loading_pct": 125.4,
          "current_a": 1618.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_617219382-220",
      "tripped_line_name": "Aversa-Fratta",
      "tripped_vl1": "VL_way_132701980-220",
      "tripped_vl1_name": "Aversa 220kV",
      "tripped_vl2": "VL_way_132702940-220",
      "tripped_vl2_name": "Frattamaggiore 220kV",
      "max_loading_pct": 125.1,
      "most_loaded_line": "way_132702098-220",
      "most_loaded_line_name": "Fratta-Santa Maria Capua Vetere",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_132702098-220",
          "line_name": "Fratta-Santa Maria Capua Vetere",
          "loading_pct": 125.1,
          "current_a": 1613.7,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_132702098-220",
      "tripped_line_name": "Fratta-Santa Maria Capua Vetere",
      "tripped_vl1": "VL_way_132701980-220",
      "tripped_vl1_name": "Aversa 220kV",
      "tripped_vl2": "VL_way_132702940-220",
      "tripped_vl2_name": "Frattamaggiore 220kV",
      "max_loading_pct": 124.4,
      "most_loaded_line": "way_617219382-220",
      "most_loaded_line_name": "Aversa-Fratta",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_617219382-220",
          "line_name": "Aversa-Fratta",
          "loading_pct": 124.4,
          "current_a": 1604.3,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_5989322_b-400",
      "tripped_line_name": "P.ORGL71TAVEL",
      "tripped_vl1": "VL_way_110086345-400",
      "tripped_vl1_name": "TAVEL 400kV",
      "tripped_vl2": "VL_way_393286774-400",
      "tripped_vl2_name": "ISCLES (LES) 400kV",
      "max_loading_pct": 123.9,
      "most_loaded_line": "relation_10408156_b-225",
      "most_loaded_line_name": "relation/10408156:b-225",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_10408156_b-225",
          "line_name": "relation/10408156:b-225",
          "loading_pct": 123.9,
          "current_a": 1598.6,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_144377451-220",
      "tripped_line_name": "Recarei - Canelas 3",
      "tripped_vl1": "VL_virtual_way_139014835_1-220",
      "tripped_vl1_name": "Tapada do Outeiro - Recarei 220kV",
      "tripped_vl2": "VL_relation_19645523-220",
      "tripped_vl2_name": "Subestação da Central Termoeléctrica da Tapada do Outeiro 220kV",
      "max_loading_pct": 123.0,
      "most_loaded_line": "way_139014835-220",
      "most_loaded_line_name": "Tapada do Outeiro - Recarei",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_139014835-220",
          "line_name": "Tapada do Outeiro - Recarei",
          "loading_pct": 123.0,
          "current_a": 1586.2,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_139014835-220",
      "tripped_line_name": "Tapada do Outeiro - Recarei",
      "tripped_vl1": "VL_relation_19645523-220",
      "tripped_vl1_name": "Subestação da Central Termoeléctrica da Tapada do Outeiro 220kV",
      "tripped_vl2": "VL_virtual_way_139014835_1-220",
      "tripped_vl2_name": "Tapada do Outeiro - Recarei 220kV",
      "max_loading_pct": 122.6,
      "most_loaded_line": "way_144377451-220",
      "most_loaded_line_name": "Recarei - Canelas 3",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_144377451-220",
          "line_name": "Recarei - Canelas 3",
          "loading_pct": 122.6,
          "current_a": 1581.3,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_6274466-220",
      "tripped_line_name": "relation/6274466-220",
      "tripped_vl1": "VL_way_124220303-220",
      "tripped_vl1_name": "Salerno Nord 220kV",
      "tripped_vl2": "VL_virtual_relation_6274465_b_1-220",
      "tripped_vl2_name": "virtual_relation_6274465_b_1-220 220kV",
      "max_loading_pct": 122.5,
      "most_loaded_line": "relation_6274465_b-220",
      "most_loaded_line_name": "relation/6274465:b-220",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6274465_b-220",
          "line_name": "relation/6274465:b-220",
          "loading_pct": 122.5,
          "current_a": 1579.7,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_117979290-400_2",
      "tripped_line_name": "Liaison 400 kV Chooz B - Lonny",
      "tripped_vl1": "VL_way_82825438-400",
      "tripped_vl1_name": "LONNY 400kV",
      "tripped_vl2": "VL_way_118655802-400",
      "tripped_vl2_name": "CHOOZ 400kV",
      "max_loading_pct": 121.0,
      "most_loaded_line": "relation_6663381-400",
      "most_loaded_line_name": "CHOO2L72LONNY",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6663381-400",
          "line_name": "CHOO2L72LONNY",
          "loading_pct": 121.0,
          "current_a": 3122.8,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_6663381-400",
      "tripped_line_name": "CHOO2L72LONNY",
      "tripped_vl1": "VL_way_82825438-400",
      "tripped_vl1_name": "LONNY 400kV",
      "tripped_vl2": "VL_way_118655802-400",
      "tripped_vl2_name": "CHOOZ 400kV",
      "max_loading_pct": 121.0,
      "most_loaded_line": "merged_way_117979290-400_2",
      "most_loaded_line_name": "Liaison 400 kV Chooz B - Lonny",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_117979290-400_2",
          "line_name": "Liaison 400 kV Chooz B - Lonny",
          "loading_pct": 121.0,
          "current_a": 3121.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_88799382-380",
      "tripped_line_name": "way/88799382-380",
      "tripped_vl1": "VL_way_87772591-380",
      "tripped_vl1_name": "Poste Elia Gramme 380kV",
      "tripped_vl2": "VL_way_88799384-380",
      "tripped_vl2_name": "Brume 380kV",
      "max_loading_pct": 121.0,
      "most_loaded_line": "way_92017671-220",
      "most_loaded_line_name": "way/92017671-220",
      "n_overloaded_lines": 4,
      "overloaded_lines": [
        {
          "line_id": "way_92017671-220",
          "line_name": "way/92017671-220",
          "loading_pct": 121.0,
          "current_a": 1560.9,
          "limit_a": 1290.0
        },
        {
          "line_id": "way_33814230-220",
          "line_name": "Bertrange - Heisdorf",
          "loading_pct": 117.5,
          "current_a": 3032.5,
          "limit_a": 2580.0
        },
        {
          "line_id": "way_33814305-220",
          "line_name": "Luxring",
          "loading_pct": 113.1,
          "current_a": 2917.7,
          "limit_a": 2580.0
        },
        {
          "line_id": "way_33814396-220",
          "line_name": "way/33814396-220",
          "loading_pct": 100.3,
          "current_a": 2588.2,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_169769007-400",
      "tripped_line_name": "MAT",
      "tripped_vl1": "VL_virtual_way_169769007_0-400",
      "tripped_vl1_name": "MAT 400kV",
      "tripped_vl2": "VL_virtual_way_93227304_0-400",
      "tripped_vl2_name": "virtual_way_93227304_0-400 400kV",
      "max_loading_pct": 119.2,
      "most_loaded_line": "way_71925777-220",
      "most_loaded_line_name": "way/71925777-220",
      "n_overloaded_lines": 3,
      "overloaded_lines": [
        {
          "line_id": "way_71925777-220",
          "line_name": "way/71925777-220",
          "loading_pct": 119.2,
          "current_a": 3074.4,
          "limit_a": 2580.0
        },
        {
          "line_id": "way_1256918951-220",
          "line_name": "way/1256918951-220",
          "loading_pct": 116.0,
          "current_a": 2994.0,
          "limit_a": 2580.0
        },
        {
          "line_id": "way_169759379-220",
          "line_name": "way/169759379-220",
          "loading_pct": 110.0,
          "current_a": 2839.2,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_333332920-225_1",
      "tripped_line_name": "Camporosso-Mentone",
      "tripped_vl1": "VL_virtual_relation_6897671_1-225",
      "tripped_vl1_name": "Camporosso - Trinite Victor 225kV",
      "tripped_vl2": "VL_virtual_way_333332920_1-225",
      "tripped_vl2_name": "Camporosso-Mentone 225kV",
      "max_loading_pct": 118.2,
      "most_loaded_line": "way_211506264-220",
      "most_loaded_line_name": "Campochiesa-Vado Ligure",
      "n_overloaded_lines": 4,
      "overloaded_lines": [
        {
          "line_id": "way_211506264-220",
          "line_name": "Campochiesa-Vado Ligure",
          "loading_pct": 118.2,
          "current_a": 2301.5,
          "limit_a": 1947.3
        },
        {
          "line_id": "way_211506271-220",
          "line_name": "Campochiesa-Vado Ligure",
          "loading_pct": 116.8,
          "current_a": 1979.3,
          "limit_a": 1695.0
        },
        {
          "line_id": "way_117172072-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 116.2,
          "current_a": 1818.7,
          "limit_a": 1565.6
        },
        {
          "line_id": "way_211506265-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 113.8,
          "current_a": 1508.6,
          "limit_a": 1325.2
        }
      ]
    },
    {
      "tripped_line": "relation_6274465_b-220",
      "tripped_line_name": "relation/6274465:b-220",
      "tripped_vl1": "VL_virtual_relation_6274465_a_1-220",
      "tripped_vl1_name": "virtual_relation_6274465_a_1-220 220kV",
      "tripped_vl2": "VL_virtual_relation_6274465_b_1-220",
      "tripped_vl2_name": "virtual_relation_6274465_b_1-220 220kV",
      "max_loading_pct": 118.0,
      "most_loaded_line": "relation_6274466-220",
      "most_loaded_line_name": "relation/6274466-220",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6274466-220",
          "line_name": "relation/6274466-220",
          "loading_pct": 118.0,
          "current_a": 1521.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_14510647_a-380",
      "tripped_line_name": "Heide/West - Süderdonn Gelb",
      "tripped_vl1": "VL_way_603661085-380",
      "tripped_vl1_name": "Umspannwerk Heide-West 380kV",
      "tripped_vl2": "VL_way_289836713-380",
      "tripped_vl2_name": "Umspannwerk Süderdonn 380kV",
      "max_loading_pct": 117.7,
      "most_loaded_line": "relation_14510648-380",
      "most_loaded_line_name": "Heide/West - Süderdonn Blau",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_14510648-380",
          "line_name": "Heide/West - Süderdonn Blau",
          "loading_pct": 117.7,
          "current_a": 3037.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_14510648-380",
      "tripped_line_name": "Heide/West - Süderdonn Blau",
      "tripped_vl1": "VL_way_603661085-380",
      "tripped_vl1_name": "Umspannwerk Heide-West 380kV",
      "tripped_vl2": "VL_way_289836713-380",
      "tripped_vl2_name": "Umspannwerk Süderdonn 380kV",
      "max_loading_pct": 117.7,
      "most_loaded_line": "relation_14510647_a-380",
      "most_loaded_line_name": "Heide/West - Süderdonn Gelb",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_14510647_a-380",
          "line_name": "Heide/West - Süderdonn Gelb",
          "loading_pct": 117.7,
          "current_a": 3037.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_365525158-380",
      "tripped_line_name": "way/365525158-380",
      "tripped_vl1": "VL_way_82084013-380",
      "tripped_vl1_name": "Ferrara Nord 380kV",
      "tripped_vl2": "VL_way_181125039-380",
      "tripped_vl2_name": "Enipower Ferrara 380kV",
      "max_loading_pct": 117.5,
      "most_loaded_line": "merged_way_168708392-220_1",
      "most_loaded_line_name": "Bussolengo-Portale SEF",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_168708392-220_1",
          "line_name": "Bussolengo-Portale SEF",
          "loading_pct": 117.5,
          "current_a": 1516.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_2927580-380",
      "tripped_line_name": "Hochspannungsleitung 552",
      "tripped_vl1": "VL_way_941805476-380",
      "tripped_vl1_name": "Umspannwerk Schmölln 380kV",
      "tripped_vl2": "VL_way_157806991-380",
      "tripped_vl2_name": "Schaltwerk Bärwalde 380kV",
      "max_loading_pct": 116.9,
      "most_loaded_line": "relation_2927579-380",
      "most_loaded_line_name": "Hochspannungsleitung 551",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_2927579-380",
          "line_name": "Hochspannungsleitung 551",
          "loading_pct": 116.9,
          "current_a": 3017.2,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_2927579-380",
      "tripped_line_name": "Hochspannungsleitung 551",
      "tripped_vl1": "VL_way_941805476-380",
      "tripped_vl1_name": "Umspannwerk Schmölln 380kV",
      "tripped_vl2": "VL_way_157806991-380",
      "tripped_vl2_name": "Schaltwerk Bärwalde 380kV",
      "max_loading_pct": 116.9,
      "most_loaded_line": "relation_2927580-380",
      "most_loaded_line_name": "Hochspannungsleitung 552",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_2927580-380",
          "line_name": "Hochspannungsleitung 552",
          "loading_pct": 116.9,
          "current_a": 3017.2,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_144385740-220",
      "tripped_line_name": "Pocinho - Aldeadávila 2",
      "tripped_vl1": "VL_virtual_way_144385740_0-220",
      "tripped_vl1_name": "Pocinho - Aldeadávila 2 220kV",
      "tripped_vl2": "VL_way_47911346-220",
      "tripped_vl2_name": "Subestación de Aldeadávila II 220kV",
      "max_loading_pct": 116.9,
      "most_loaded_line": "way_144385755-220",
      "most_loaded_line_name": "Pocinho - Aldeadávila 1",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_144385755-220",
          "line_name": "Pocinho - Aldeadávila 1",
          "loading_pct": 116.9,
          "current_a": 1508.4,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_144385755-220",
      "tripped_line_name": "Pocinho - Aldeadávila 1",
      "tripped_vl1": "VL_virtual_way_144385740_0-220",
      "tripped_vl1_name": "Pocinho - Aldeadávila 2 220kV",
      "tripped_vl2": "VL_way_47911346-220",
      "tripped_vl2_name": "Subestación de Aldeadávila II 220kV",
      "max_loading_pct": 116.9,
      "most_loaded_line": "way_144385740-220",
      "most_loaded_line_name": "Pocinho - Aldeadávila 2",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_144385740-220",
          "line_name": "Pocinho - Aldeadávila 2",
          "loading_pct": 116.9,
          "current_a": 1508.3,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_30181272-380_1",
      "tripped_line_name": "304",
      "tripped_vl1": "VL_way_1280840212-380",
      "tripped_vl1_name": "HGÜ BorWin2 Umspannwerk Diele 380kV",
      "tripped_vl2": "VL_way_1128250704-380",
      "tripped_vl2_name": "Conneforde/Ost 380kV",
      "max_loading_pct": 116.4,
      "most_loaded_line": "relation_445559_b-380",
      "most_loaded_line_name": "303/307",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_445559_b-380",
          "line_name": "303/307",
          "loading_pct": 116.4,
          "current_a": 3003.7,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_277828184-380_1",
      "tripped_line_name": "2 x 380 kV, 2 x 220 kV, 2 x 110 kV",
      "tripped_vl1": "VL_way_23284340-380",
      "tripped_vl1_name": "Umspannwerk Urberach 380kV",
      "tripped_vl2": "VL_virtual_way_277828184_1-380",
      "tripped_vl2_name": "2 x 380 kV, 2 x 220 kV, 2 x 110 kV 380kV",
      "max_loading_pct": 115.4,
      "most_loaded_line": "merged_way_106620935-380_1",
      "most_loaded_line_name": "110 kV Eschborn Süd;Bommersheim Nord;10kV Sulzbach Ost",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_106620935-380_1",
          "line_name": "110 kV Eschborn Süd;Bommersheim Nord;10kV Sulzbach Ost",
          "loading_pct": 115.4,
          "current_a": 2977.0,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_186825465-225",
      "tripped_line_name": "way/186825465-225",
      "tripped_vl1": "VL_way_29088787-225",
      "tripped_vl1_name": "VILLEVAUDE 225kV",
      "tripped_vl2": "VL_way_445088111-225",
      "tripped_vl2_name": "VAIRES 225kV",
      "max_loading_pct": 114.8,
      "most_loaded_line": "relation_6634073_b-225",
      "most_loaded_line_name": "VAIREL62VLEVA",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6634073_b-225",
          "line_name": "VAIREL62VLEVA",
          "loading_pct": 114.8,
          "current_a": 1481.4,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_26281485-380_3",
      "tripped_line_name": "AL1-BZW 380 kV, EDS-WDL 380 kV",
      "tripped_vl1": "VL_way_37721677-380",
      "tripped_vl1_name": "Umspannwerk Altbach 1 380kV",
      "tripped_vl2": "VL_way_26260052-380",
      "tripped_vl2_name": "Umspannwerk Wendlingen 380kV",
      "max_loading_pct": 114.4,
      "most_loaded_line": "relation_3862871_a-380",
      "most_loaded_line_name": "AL1-EDS",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "relation_3862871_a-380",
          "line_name": "AL1-EDS",
          "loading_pct": 114.4,
          "current_a": 2952.5,
          "limit_a": 2580.0
        },
        {
          "line_id": "merged_way_48428860-380_1",
          "line_name": "ALD-EDS 110 kV, EDS-KON 110 kV",
          "loading_pct": 110.0,
          "current_a": 2837.5,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_5952075_b-400",
      "tripped_line_name": "BOUTRL71P.ORG",
      "tripped_vl1": "VL_way_393286774-400",
      "tripped_vl1_name": "ISCLES (LES) 400kV",
      "tripped_vl2": "VL_virtual_relation_5952075_b_1-400",
      "tripped_vl2_name": "BOUTRL71P.ORG 400kV",
      "max_loading_pct": 114.4,
      "most_loaded_line": "relation_6691717-225",
      "most_loaded_line_name": "P.ORGL61RQROU",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6691717-225",
          "line_name": "P.ORGL61RQROU",
          "loading_pct": 114.4,
          "current_a": 1475.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_8762976-380_1",
      "tripped_line_name": "380kV Trebur Nord, 220kV Kranichstein Ost;380kV Ried Ost, 220kV Pfungstadt",
      "tripped_vl1": "VL_virtual_way_10630667_1-380",
      "tripped_vl1_name": "1 x 380 kV, 1 x 220 kV 380kV",
      "tripped_vl2": "VL_virtual_way_277828184_1-380",
      "tripped_vl2_name": "2 x 380 kV, 2 x 220 kV, 2 x 110 kV 380kV",
      "max_loading_pct": 113.5,
      "most_loaded_line": "merged_way_106620935-380_1",
      "most_loaded_line_name": "110 kV Eschborn Süd;Bommersheim Nord;10kV Sulzbach Ost",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_106620935-380_1",
          "line_name": "110 kV Eschborn Süd;Bommersheim Nord;10kV Sulzbach Ost",
          "loading_pct": 113.5,
          "current_a": 2928.5,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "merged_relation_6272091_b-380_2",
      "tripped_line_name": "merged_relation/6272091:b-380+2",
      "tripped_vl1": "VL_way_59153311-380",
      "tripped_vl1_name": "Dolo 380kV",
      "tripped_vl2": "VL_way_100407576-380",
      "tripped_vl2_name": "Fusina Termica sezione 1 220 380kV",
      "max_loading_pct": 113.3,
      "most_loaded_line": "way_327594408_b-220",
      "most_loaded_line_name": "way/327594408:b-220",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_327594408_b-220",
          "line_name": "way/327594408:b-220",
          "loading_pct": 113.3,
          "current_a": 2922.9,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_231735880-380_2",
      "tripped_line_name": "Sottrum–Landesbergen",
      "tripped_vl1": "VL_way_955268863-380",
      "tripped_vl1_name": "Umspannwerk Sottrum 380kV",
      "tripped_vl2": "VL_virtual_way_231735880_1-380",
      "tripped_vl2_name": "Sottrum–Landesbergen 380kV",
      "max_loading_pct": 113.1,
      "most_loaded_line": "relation_445559_b-380",
      "most_loaded_line_name": "303/307",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_445559_b-380",
          "line_name": "303/307",
          "loading_pct": 113.1,
          "current_a": 2919.0,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_1359558143-380",
      "tripped_line_name": "way/1359558143-380",
      "tripped_vl1": "VL_virtual_way_1359558141_1-380",
      "tripped_vl1_name": "Sottrum–Landesbergen 380kV",
      "tripped_vl2": "VL_virtual_way_231735880_1-380",
      "tripped_vl2_name": "Sottrum–Landesbergen 380kV",
      "max_loading_pct": 113.1,
      "most_loaded_line": "way_1359558141-380",
      "most_loaded_line_name": "Sottrum–Landesbergen",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_1359558141-380",
          "line_name": "Sottrum–Landesbergen",
          "loading_pct": 113.1,
          "current_a": 2917.0,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_211506271-220",
      "tripped_line_name": "Campochiesa-Vado Ligure",
      "tripped_vl1": "VL_way_105757795-220",
      "tripped_vl1_name": "Campochiesa 220kV",
      "tripped_vl2": "VL_virtual_way_86112994_0-220",
      "tripped_vl2_name": "Campochiesa-Vado Ligure 220kV",
      "max_loading_pct": 113.1,
      "most_loaded_line": "relation_6897671-225",
      "most_loaded_line_name": "Camporosso - Trinite Victor",
      "n_overloaded_lines": 4,
      "overloaded_lines": [
        {
          "line_id": "relation_6897671-225",
          "line_name": "Camporosso - Trinite Victor",
          "loading_pct": 113.1,
          "current_a": 2164.7,
          "limit_a": 1914.5
        },
        {
          "line_id": "merged_way_333332920-225_1",
          "line_name": "Camporosso-Mentone",
          "loading_pct": 111.9,
          "current_a": 1927.7,
          "limit_a": 1723.1
        },
        {
          "line_id": "way_117882937-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 109.5,
          "current_a": 1661.5,
          "limit_a": 1517.4
        },
        {
          "line_id": "way_117882869-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 104.5,
          "current_a": 1347.9,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_141161434-380",
      "tripped_line_name": "380 kV Neurath 3c",
      "tripped_vl1": "VL_virtual_way_35164077_0-380",
      "tripped_vl1_name": "380 kV Neurath 2b;220 kV Neurath 1a 380kV",
      "tripped_vl2": "VL_virtual_way_41374777_0-380",
      "tripped_vl2_name": "380 kV Neurath 3c|5e 380kV",
      "max_loading_pct": 113.0,
      "most_loaded_line": "merged_way_41374780-380_3",
      "most_loaded_line_name": "380 kV Neurath 2b;220 kV Frimmersdorf 5e;Neurath 1a",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_41374780-380_3",
          "line_name": "380 kV Neurath 2b;220 kV Frimmersdorf 5e;Neurath 1a",
          "loading_pct": 113.0,
          "current_a": 2915.8,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_1359558141-380",
      "tripped_line_name": "Sottrum–Landesbergen",
      "tripped_vl1": "VL_virtual_way_231735880_1-380",
      "tripped_vl1_name": "Sottrum–Landesbergen 380kV",
      "tripped_vl2": "VL_virtual_way_1359558141_1-380",
      "tripped_vl2_name": "Sottrum–Landesbergen 380kV",
      "max_loading_pct": 112.9,
      "most_loaded_line": "way_1359558143-380",
      "most_loaded_line_name": "way/1359558143-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_1359558143-380",
          "line_name": "way/1359558143-380",
          "loading_pct": 112.9,
          "current_a": 2913.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_6170189_b-400",
      "tripped_line_name": "BEZAUL72VIGY",
      "tripped_vl1": "VL_way_81665271-400",
      "tripped_vl1_name": "BEZAUMONT 400kV",
      "tripped_vl2": "VL_way_81641090-400",
      "tripped_vl2_name": "VIGY 400kV",
      "max_loading_pct": 112.0,
      "most_loaded_line": "merged_way_81665248-400_4",
      "most_loaded_line_name": "Liaison 400 kV Bezaumont - Vigy",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_81665248-400_4",
          "line_name": "Liaison 400 kV Bezaumont - Vigy",
          "loading_pct": 112.0,
          "current_a": 2888.5,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_81665248-400_4",
      "tripped_line_name": "Liaison 400 kV Bezaumont - Vigy",
      "tripped_vl1": "VL_way_81641090-400",
      "tripped_vl1_name": "VIGY 400kV",
      "tripped_vl2": "VL_way_81665271-400",
      "tripped_vl2_name": "BEZAUMONT 400kV",
      "max_loading_pct": 111.8,
      "most_loaded_line": "relation_6170189_b-400",
      "most_loaded_line_name": "BEZAUL72VIGY",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6170189_b-400",
          "line_name": "BEZAUL72VIGY",
          "loading_pct": 111.8,
          "current_a": 2884.0,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_1359558142-380_1",
      "tripped_line_name": "Sottrum–Landesbergen",
      "tripped_vl1": "VL_virtual_way_1359558141_1-380",
      "tripped_vl1_name": "Sottrum–Landesbergen 380kV",
      "tripped_vl2": "VL_virtual_way_24604796_a_1-380",
      "tripped_vl2_name": "Leitung 3017 380kV",
      "max_loading_pct": 110.9,
      "most_loaded_line": "relation_445559_b-380",
      "most_loaded_line_name": "303/307",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_445559_b-380",
          "line_name": "303/307",
          "loading_pct": 110.9,
          "current_a": 2860.4,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_841063416-220",
      "tripped_line_name": "Mátrai Erőmű – Detk II / III",
      "tripped_vl1": "VL_way_251991299-220",
      "tripped_vl1_name": "Detk alállomás 220kV",
      "tripped_vl2": "VL_virtual_way_1262212256_1-220",
      "tripped_vl2_name": "virtual_way_1262212256_1-220 220kV",
      "max_loading_pct": 110.9,
      "most_loaded_line": "merged_way_251991300-220_2",
      "most_loaded_line_name": "Mátrai Erőmű–Detk I",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_251991300-220_2",
          "line_name": "Mátrai Erőmű–Detk I",
          "loading_pct": 110.9,
          "current_a": 1431.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_178440552-400",
      "tripped_line_name": "way/178440552-400",
      "tripped_vl1": "VL_way_178294745-400",
      "tripped_vl1_name": ".VICH 400kV",
      "tripped_vl2": "VL_virtual_way_169769007_0-400",
      "tripped_vl2_name": "MAT 400kV",
      "max_loading_pct": 109.4,
      "most_loaded_line": "way_71925777-220",
      "most_loaded_line_name": "way/71925777-220",
      "n_overloaded_lines": 3,
      "overloaded_lines": [
        {
          "line_id": "way_71925777-220",
          "line_name": "way/71925777-220",
          "loading_pct": 109.4,
          "current_a": 2821.4,
          "limit_a": 2580.0
        },
        {
          "line_id": "way_1256918951-220",
          "line_name": "way/1256918951-220",
          "loading_pct": 106.3,
          "current_a": 2742.1,
          "limit_a": 2580.0
        },
        {
          "line_id": "way_169759379-220",
          "line_name": "way/169759379-220",
          "loading_pct": 100.4,
          "current_a": 2590.1,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_208625022-380",
      "tripped_line_name": "way/208625022-380",
      "tripped_vl1": "VL_virtual_way_207895374_1-380",
      "tripped_vl1_name": "virtual_way_207895374_1-380 380kV",
      "tripped_vl2": "VL_virtual_way_208625022_1-380",
      "tripped_vl2_name": "virtual_way_208625022_1-380 380kV",
      "max_loading_pct": 108.4,
      "most_loaded_line": "merged_way_1004273735-220_1",
      "most_loaded_line_name": "Italy-Austria Interconnector",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_1004273735-220_1",
          "line_name": "Italy-Austria Interconnector",
          "loading_pct": 108.4,
          "current_a": 1397.9,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_214858102-400_4",
      "tripped_line_name": "merged_way/214858102-400+4",
      "tripped_vl1": "VL_way_214858101-400",
      "tripped_vl1_name": "PONTEAU 400kV",
      "tripped_vl2": "VL_way_27259817-400",
      "tripped_vl2_name": "REALTOR 400kV",
      "max_loading_pct": 108.0,
      "most_loaded_line": "relation_10547433-225",
      "most_loaded_line_name": "LAVERL61SEPTE",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_10547433-225",
          "line_name": "LAVERL61SEPTE",
          "loading_pct": 108.0,
          "current_a": 1423.5,
          "limit_a": 1317.4
        }
      ]
    },
    {
      "tripped_line": "way_988301722-380",
      "tripped_line_name": "way/988301722-380",
      "tripped_vl1": "VL_way_83058212-380",
      "tripped_vl1_name": "Benevento 2 380kV",
      "tripped_vl2": "VL_way_891280888-380",
      "tripped_vl2_name": "Benevento 3 380kV",
      "max_loading_pct": 108.0,
      "most_loaded_line": "relation_13164356_c-380",
      "most_loaded_line_name": "relation/13164356:c-380",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "relation_13164356_c-380",
          "line_name": "relation/13164356:c-380",
          "loading_pct": 108.0,
          "current_a": 2785.7,
          "limit_a": 2580.0
        },
        {
          "line_id": "relation_13164356_a-380",
          "line_name": "relation/13164356:a-380",
          "loading_pct": 103.8,
          "current_a": 2677.9,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_1134921734-380",
      "tripped_line_name": "Teramo-Villanova",
      "tripped_vl1": "VL_way_61626687-380",
      "tripped_vl1_name": "Teramo 380kV",
      "tripped_vl2": "VL_relation_13844905-380",
      "tripped_vl2_name": "380kV Villanova 380kV",
      "max_loading_pct": 107.4,
      "most_loaded_line": "way_158652471-220",
      "most_loaded_line_name": "Montorio-Villanova",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "way_158652471-220",
          "line_name": "Montorio-Villanova",
          "loading_pct": 107.4,
          "current_a": 1384.9,
          "limit_a": 1290.0
        },
        {
          "line_id": "way_402344628_c-220",
          "line_name": "Montorio-Candia",
          "loading_pct": 101.3,
          "current_a": 1306.4,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_1200670020-380",
      "tripped_line_name": "Berninaleitung",
      "tripped_vl1": "VL_virtual_way_208625022_1-380",
      "tripped_vl1_name": "virtual_way_208625022_1-380 380kV",
      "tripped_vl2": "VL_virtual_way_1200670020_1-380",
      "tripped_vl2_name": "Berninaleitung 380kV",
      "max_loading_pct": 107.2,
      "most_loaded_line": "merged_way_1004273735-220_1",
      "most_loaded_line_name": "Italy-Austria Interconnector",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_1004273735-220_1",
          "line_name": "Italy-Austria Interconnector",
          "loading_pct": 107.2,
          "current_a": 1383.0,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_144327162-400_1",
      "tripped_line_name": "Lagoaça - Aldeadávila",
      "tripped_vl1": "VL_way_144385734-400",
      "tripped_vl1_name": "Subestação de Lagoaça 400kV",
      "tripped_vl2": "VL_way_47911346-400",
      "tripped_vl2_name": "Subestación de Aldeadávila II 400kV",
      "max_loading_pct": 106.9,
      "most_loaded_line": "way_144385781-220",
      "most_loaded_line_name": "Pocinho - Aldeadávila 1&2",
      "n_overloaded_lines": 3,
      "overloaded_lines": [
        {
          "line_id": "way_144385781-220",
          "line_name": "Pocinho - Aldeadávila 1&2",
          "loading_pct": 106.9,
          "current_a": 2757.1,
          "limit_a": 2580.0
        },
        {
          "line_id": "way_144385755-220",
          "line_name": "Pocinho - Aldeadávila 1",
          "loading_pct": 103.3,
          "current_a": 1333.1,
          "limit_a": 1290.0
        },
        {
          "line_id": "way_144385740-220",
          "line_name": "Pocinho - Aldeadávila 2",
          "loading_pct": 103.2,
          "current_a": 1331.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_996317807-380",
      "tripped_line_name": "way/996317807-380",
      "tripped_vl1": "VL_way_891280888-380",
      "tripped_vl1_name": "Benevento 3 380kV",
      "tripped_vl2": "VL_virtual_way_988301723_0-380",
      "tripped_vl2_name": "virtual_way_988301723_0-380 380kV",
      "max_loading_pct": 106.9,
      "most_loaded_line": "relation_13164356_c-380",
      "most_loaded_line_name": "relation/13164356:c-380",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "relation_13164356_c-380",
          "line_name": "relation/13164356:c-380",
          "loading_pct": 106.9,
          "current_a": 2758.2,
          "limit_a": 2580.0
        },
        {
          "line_id": "relation_13164356_a-380",
          "line_name": "relation/13164356:a-380",
          "loading_pct": 102.8,
          "current_a": 2651.4,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_10408156_b-225",
      "tripped_line_name": "relation/10408156:b-225",
      "tripped_vl1": "VL_virtual_relation_10408156_a_1-225",
      "tripped_vl1_name": "virtual_relation_10408156_a_1-225 225kV",
      "tripped_vl2": "VL_way_121161175-225",
      "tripped_vl2_name": "ROQUEROUSSE 225kV",
      "max_loading_pct": 106.4,
      "most_loaded_line": "relation_6691717-225",
      "most_loaded_line_name": "P.ORGL61RQROU",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6691717-225",
          "line_name": "P.ORGL61RQROU",
          "loading_pct": 106.4,
          "current_a": 1372.3,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_207991756-380_3",
      "tripped_line_name": "Berninaleitung",
      "tripped_vl1": "VL_virtual_way_1200670020_1-380",
      "tripped_vl1_name": "Berninaleitung 380kV",
      "tripped_vl2": "VL_way_207991759-380",
      "tripped_vl2_name": "Robbia 380kV",
      "max_loading_pct": 106.0,
      "most_loaded_line": "merged_way_1004273735-220_1",
      "most_loaded_line_name": "Italy-Austria Interconnector",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_1004273735-220_1",
          "line_name": "Italy-Austria Interconnector",
          "loading_pct": 106.0,
          "current_a": 1367.7,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_5589531-400",
      "tripped_line_name": "LNN 400kV Kozienice–Lublin",
      "tripped_vl1": "VL_way_173582810-400",
      "tripped_vl1_name": "Stacja elektroenergetyczna 400/220/110kV \"Kozienice\" 400kV",
      "tripped_vl2": "VL_way_148060965-400",
      "tripped_vl2_name": "Stacja elektroenergetyczna \"Lublin Systemowa\" 400/110kV 400kV",
      "max_loading_pct": 105.9,
      "most_loaded_line": "relation_5598761-220",
      "most_loaded_line_name": "LNN 220kV Puławy–Abramowice",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_5598761-220",
          "line_name": "LNN 220kV Puławy–Abramowice",
          "loading_pct": 105.9,
          "current_a": 1365.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_117172072-220",
      "tripped_line_name": "Campochiesa-Camporosso",
      "tripped_vl1": "VL_way_105757795-220",
      "tripped_vl1_name": "Campochiesa 220kV",
      "tripped_vl2": "VL_virtual_way_117172072_1-220",
      "tripped_vl2_name": "Campochiesa-Camporosso 220kV",
      "max_loading_pct": 105.8,
      "most_loaded_line": "relation_6897671-225",
      "most_loaded_line_name": "Camporosso - Trinite Victor",
      "n_overloaded_lines": 3,
      "overloaded_lines": [
        {
          "line_id": "relation_6897671-225",
          "line_name": "Camporosso - Trinite Victor",
          "loading_pct": 105.8,
          "current_a": 2024.9,
          "limit_a": 1914.5
        },
        {
          "line_id": "merged_way_333332920-225_1",
          "line_name": "Camporosso-Mentone",
          "loading_pct": 104.0,
          "current_a": 1792.5,
          "limit_a": 1723.1
        },
        {
          "line_id": "way_117882937-220",
          "line_name": "Campochiesa-Camporosso",
          "loading_pct": 100.6,
          "current_a": 1526.4,
          "limit_a": 1517.4
        }
      ]
    },
    {
      "tripped_line": "relation_3749852-380",
      "tripped_line_name": "relation/3749852-380",
      "tripped_vl1": "VL_way_137602559-380",
      "tripped_vl1_name": "Umspannwerk Irsching 380kV",
      "tripped_vl2": "VL_way_26245195-380",
      "tripped_vl2_name": "Umspannwerk Ottenhofen 380kV",
      "max_loading_pct": 105.7,
      "most_loaded_line": "relation_3749850_a-220",
      "most_loaded_line_name": "relation/3749850:a-220",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_3749850_a-220",
          "line_name": "relation/3749850:a-220",
          "loading_pct": 105.7,
          "current_a": 1363.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_226153348-220",
      "tripped_line_name": "Янтра",
      "tripped_vl1": "VL_way_235026409-220",
      "tripped_vl1_name": "Подстанция Горна Оряховица 220kV",
      "tripped_vl2": "VL_virtual_way_226153348_1-220",
      "tripped_vl2_name": "Янтра 220kV",
      "max_loading_pct": 105.7,
      "most_loaded_line": "way_262545229_a-220",
      "most_loaded_line_name": "Шипка",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "way_262545229_a-220",
          "line_name": "Шипка",
          "loading_pct": 105.7,
          "current_a": 1363.1,
          "limit_a": 1290.0
        },
        {
          "line_id": "way_262545229_b-220",
          "line_name": "Шипка",
          "loading_pct": 101.4,
          "current_a": 1307.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_6273605-380",
      "tripped_line_name": "relation/6273605-380",
      "tripped_vl1": "VL_way_59219335-380",
      "tripped_vl1_name": "Montalto 380kV",
      "tripped_vl2": "VL_way_82759380-380",
      "tripped_vl2_name": "Aurelia 380kV",
      "max_loading_pct": 105.6,
      "most_loaded_line": "relation_6273604-380",
      "most_loaded_line_name": "relation/6273604-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6273604-380",
          "line_name": "relation/6273604-380",
          "loading_pct": 105.6,
          "current_a": 2723.3,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_6273604-380",
      "tripped_line_name": "relation/6273604-380",
      "tripped_vl1": "VL_way_59219335-380",
      "tripped_vl1_name": "Montalto 380kV",
      "tripped_vl2": "VL_way_82759380-380",
      "tripped_vl2_name": "Aurelia 380kV",
      "max_loading_pct": 105.6,
      "most_loaded_line": "relation_6273605-380",
      "most_loaded_line_name": "relation/6273605-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_6273605-380",
          "line_name": "relation/6273605-380",
          "loading_pct": 105.6,
          "current_a": 2723.3,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_8522391-225",
      "tripped_line_name": "BRAEKL62G.SYN",
      "tripped_vl1": "VL_relation_13260224-225",
      "tripped_vl1_name": "GRANDE-SYNTHE 225kV",
      "tripped_vl2": "VL_way_818615581-225",
      "tripped_vl2_name": "BRAEK 225kV",
      "max_loading_pct": 105.3,
      "most_loaded_line": "relation_8522390-225",
      "most_loaded_line_name": "BRAEKL61G.SYN",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_8522390-225",
          "line_name": "BRAEKL61G.SYN",
          "loading_pct": 105.3,
          "current_a": 1358.5,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_8522390-225",
      "tripped_line_name": "BRAEKL61G.SYN",
      "tripped_vl1": "VL_relation_13260224-225",
      "tripped_vl1_name": "GRANDE-SYNTHE 225kV",
      "tripped_vl2": "VL_way_818615581-225",
      "tripped_vl2_name": "BRAEK 225kV",
      "max_loading_pct": 105.3,
      "most_loaded_line": "relation_8522391-225",
      "most_loaded_line_name": "BRAEKL62G.SYN",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_8522391-225",
          "line_name": "BRAEKL62G.SYN",
          "loading_pct": 105.3,
          "current_a": 1358.5,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_13676255-400",
      "tripped_line_name": "Divača - Redipuglia",
      "tripped_vl1": "VL_virtual_relation_13676255_0-400",
      "tripped_vl1_name": "Divača - Redipuglia 400kV",
      "tripped_vl2": "VL_way_96747435-400",
      "tripped_vl2_name": "RTP Divača 400kV",
      "max_loading_pct": 104.4,
      "most_loaded_line": "way_375685106-220",
      "most_loaded_line_name": "Padriciano/Padriče - Divača/Divaccia",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_375685106-220",
          "line_name": "Padriciano/Padriče - Divača/Divaccia",
          "loading_pct": 104.4,
          "current_a": 1347.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_93119209-400_2",
      "tripped_line_name": "ΚΥΤ ΑΓΙΟΥ ΔΗΜΗΤΡΙΟΥ - ΚΥΤ ΘΕΣΣΑΛΟΝΙΚΗΣ",
      "tripped_vl1": "VL_way_55099563-400",
      "tripped_vl1_name": "Κέντρο Υπερυψηλής Τάσης Θεσσαλονίκης (ΚΥΤ) 400kV",
      "tripped_vl2": "VL_way_93119207-400",
      "tripped_vl2_name": "ΚΥΤ ΑΓΙΟΥ ΔΗΜΗΤΡΙΟΥ 400kV",
      "max_loading_pct": 103.9,
      "most_loaded_line": "way_93119213-400",
      "most_loaded_line_name": "KYT ΚΑΡΔΙΑΣ - ΚΥΤ ΑΜΥΝΤΑΙΟ",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_93119213-400",
          "line_name": "KYT ΚΑΡΔΙΑΣ - ΚΥΤ ΑΜΥΝΤΑΙΟ",
          "loading_pct": 103.9,
          "current_a": 5360.4,
          "limit_a": 5160.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_201558485-400_1",
      "tripped_line_name": "Бурштинська ТЕС - Мукачеве",
      "tripped_vl1": "VL_way_203815422-400",
      "tripped_vl1_name": "Мукачеве-400 400kV",
      "tripped_vl2": "VL_relation_9224222-400",
      "tripped_vl2_name": "БуТЕС 400kV",
      "max_loading_pct": 103.7,
      "most_loaded_line": "way_306674276-220",
      "most_loaded_line_name": "way/306674276-220",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_306674276-220",
          "line_name": "way/306674276-220",
          "loading_pct": 103.7,
          "current_a": 2676.3,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_34174571-380_5",
      "tripped_line_name": "380 kV 307 UW Wilster - UW Dollern",
      "tripped_vl1": "VL_virtual_way_45737386_1-380",
      "tripped_vl1_name": "307 380kV",
      "tripped_vl2": "VL_virtual_way_881636336_0-380",
      "tripped_vl2_name": "Stade - Landsbergen 380kV",
      "max_loading_pct": 103.6,
      "most_loaded_line": "merged_way_164112589-380_4",
      "most_loaded_line_name": "Ltg 961 (A) und 962 (B) Hamburg Nord - Hamburg Ost",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_164112589-380_4",
          "line_name": "Ltg 961 (A) und 962 (B) Hamburg Nord - Hamburg Ost",
          "loading_pct": 103.6,
          "current_a": 5345.8,
          "limit_a": 5160.0
        }
      ]
    },
    {
      "tripped_line": "relation_1082953_b-380",
      "tripped_line_name": "Weisweiler Süd",
      "tripped_vl1": "VL_virtual_way_25426569_1-380",
      "tripped_vl1_name": "virtual_way_25426569_1-380 380kV",
      "tripped_vl2": "VL_way_26593929-380",
      "tripped_vl2_name": "Station Oberzier 380kV",
      "max_loading_pct": 103.0,
      "most_loaded_line": "relation_1082955_a-380",
      "most_loaded_line_name": "Weisweiler Nord",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_1082955_a-380",
          "line_name": "Weisweiler Nord",
          "loading_pct": 103.0,
          "current_a": 2656.2,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_1082955_a-380",
      "tripped_line_name": "Weisweiler Nord",
      "tripped_vl1": "VL_virtual_way_25426569_1-380",
      "tripped_vl1_name": "virtual_way_25426569_1-380 380kV",
      "tripped_vl2": "VL_way_26593929-380",
      "tripped_vl2_name": "Station Oberzier 380kV",
      "max_loading_pct": 103.0,
      "most_loaded_line": "relation_1082953_b-380",
      "most_loaded_line_name": "Weisweiler Süd",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_1082953_b-380",
          "line_name": "Weisweiler Süd",
          "loading_pct": 103.0,
          "current_a": 2656.2,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_1249715117-225",
      "tripped_line_name": "way/1249715117-225",
      "tripped_vl1": "VL_way_104481448-225",
      "tripped_vl1_name": "FEUILLANE 225kV",
      "tripped_vl2": "VL_way_775447498-225",
      "tripped_vl2_name": "way_775447498-225 225kV",
      "max_loading_pct": 102.7,
      "most_loaded_line": "way_1249715119-225",
      "most_loaded_line_name": "way/1249715119-225",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_1249715119-225",
          "line_name": "way/1249715119-225",
          "loading_pct": 102.7,
          "current_a": 1324.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_988301723-380",
      "tripped_line_name": "way/988301723-380",
      "tripped_vl1": "VL_virtual_way_988301723_0-380",
      "tripped_vl1_name": "virtual_way_988301723_0-380 380kV",
      "tripped_vl2": "VL_way_209982720-380",
      "tripped_vl2_name": "Troia 380kV",
      "max_loading_pct": 102.6,
      "most_loaded_line": "relation_13164356_c-380",
      "most_loaded_line_name": "relation/13164356:c-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_13164356_c-380",
          "line_name": "relation/13164356:c-380",
          "loading_pct": 102.6,
          "current_a": 2646.9,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_6964570_b-225",
      "tripped_line_name": "Echalas - La Riviere 1",
      "tripped_vl1": "VL_virtual_way_130549365_1-225",
      "tripped_vl1_name": "Liaison 225 kV n°2 Échalas - Le Soleil 225kV",
      "tripped_vl2": "VL_way_84476231-225",
      "tripped_vl2_name": "ECHALAS 225kV",
      "max_loading_pct": 102.5,
      "most_loaded_line": "way_130228930-225",
      "most_loaded_line_name": "Liaison 225 kV n°2 Échalas - Le Soleil",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_130228930-225",
          "line_name": "Liaison 225 kV n°2 Échalas - Le Soleil",
          "loading_pct": 102.5,
          "current_a": 1322.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_6534737-400",
      "tripped_line_name": "ARGIAL71CANTE",
      "tripped_vl1": "VL_way_111558550-400",
      "tripped_vl1_name": "ARGIA 400kV",
      "tripped_vl2": "VL_way_111458307-400",
      "tripped_vl2_name": "CANTEGRIT 400kV",
      "max_loading_pct": 102.3,
      "most_loaded_line": "relation_6534734-225",
      "most_loaded_line_name": "CANTEL61MOUGU",
      "n_overloaded_lines": 2,
      "overloaded_lines": [
        {
          "line_id": "relation_6534734-225",
          "line_name": "CANTEL61MOUGU",
          "loading_pct": 102.3,
          "current_a": 1319.0,
          "limit_a": 1290.0
        },
        {
          "line_id": "relation_6530789-400",
          "line_name": ".VICHL71BAIXA",
          "loading_pct": 100.1,
          "current_a": 2583.4,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_207895374-380",
      "tripped_line_name": "way/207895374-380",
      "tripped_vl1": "VL_relation_7933294-380",
      "tripped_vl1_name": "Pradella 380kV",
      "tripped_vl2": "VL_virtual_way_207895374_1-380",
      "tripped_vl2_name": "virtual_way_207895374_1-380 380kV",
      "max_loading_pct": 102.3,
      "most_loaded_line": "merged_way_1004273735-220_1",
      "most_loaded_line_name": "Italy-Austria Interconnector",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_1004273735-220_1",
          "line_name": "Italy-Austria Interconnector",
          "loading_pct": 102.3,
          "current_a": 1319.7,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "merged_way_214858102-225_4",
      "tripped_line_name": "merged_way/214858102-225+4",
      "tripped_vl1": "VL_way_214858101-225",
      "tripped_vl1_name": "PONTEAU 225kV",
      "tripped_vl2": "VL_way_27259817-225",
      "tripped_vl2_name": "REALTOR 225kV",
      "max_loading_pct": 102.1,
      "most_loaded_line": "relation_10547433-225",
      "most_loaded_line_name": "LAVERL61SEPTE",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_10547433-225",
          "line_name": "LAVERL61SEPTE",
          "loading_pct": 102.1,
          "current_a": 1345.1,
          "limit_a": 1317.4
        }
      ]
    },
    {
      "tripped_line": "way_117882937-220",
      "tripped_line_name": "Campochiesa-Camporosso",
      "tripped_vl1": "VL_way_103653567-220",
      "tripped_vl1_name": "Camporosso 220kV",
      "tripped_vl2": "VL_virtual_way_117882921_0-220",
      "tripped_vl2_name": "Campochiesa-Camporosso 220kV",
      "max_loading_pct": 102.1,
      "most_loaded_line": "way_211506264-220",
      "most_loaded_line_name": "Campochiesa-Vado Ligure",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_211506264-220",
          "line_name": "Campochiesa-Vado Ligure",
          "loading_pct": 102.1,
          "current_a": 1987.6,
          "limit_a": 1947.3
        }
      ]
    },
    {
      "tripped_line": "relation_6433642-380",
      "tripped_line_name": "relation/6433642-380",
      "tripped_vl1": "VL_way_1137611914-380",
      "tripped_vl1_name": "Gissi 380kV",
      "tripped_vl2": "VL_way_60235685-380",
      "tripped_vl2_name": "Larino 380kV",
      "max_loading_pct": 101.9,
      "most_loaded_line": "way_988301723-380",
      "most_loaded_line_name": "way/988301723-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_988301723-380",
          "line_name": "way/988301723-380",
          "loading_pct": 101.9,
          "current_a": 2629.6,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_210665254-400",
      "tripped_line_name": "way/210665254-400",
      "tripped_vl1": "VL_way_117350758-400",
      "tripped_vl1_name": "YVELINES-OUEST 400kV",
      "tripped_vl2": "VL_virtual_way_85226749_1-400",
      "tripped_vl2_name": "virtual_way_85226749_1-400 400kV",
      "max_loading_pct": 101.9,
      "most_loaded_line": "relation_9142326_c-225",
      "most_loaded_line_name": "LIERSL61LOGES",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_9142326_c-225",
          "line_name": "LIERSL61LOGES",
          "loading_pct": 101.9,
          "current_a": 1616.6,
          "limit_a": 1586.7
        }
      ]
    },
    {
      "tripped_line": "relation_13164356_c-380",
      "tripped_line_name": "relation/13164356:c-380",
      "tripped_vl1": "VL_way_988654143-380",
      "tripped_vl1_name": "Avellino Nord 380kV",
      "tripped_vl2": "VL_way_257351439-380",
      "tripped_vl2_name": "Bisaccia 380 380kV",
      "max_loading_pct": 101.7,
      "most_loaded_line": "way_988301723-380",
      "most_loaded_line_name": "way/988301723-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_988301723-380",
          "line_name": "way/988301723-380",
          "loading_pct": 101.7,
          "current_a": 2624.4,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_93119213-400",
      "tripped_line_name": "KYT ΚΑΡΔΙΑΣ - ΚΥΤ ΑΜΥΝΤΑΙΟ",
      "tripped_vl1": "VL_way_171506480-400",
      "tripped_vl1_name": "KYT AMYNTAIO 400kV",
      "tripped_vl2": "VL_way_1256844098-400",
      "tripped_vl2_name": "ΚΥΤ Καρδιάς 400kV",
      "max_loading_pct": 101.7,
      "most_loaded_line": "merged_way_93119209-400_2",
      "most_loaded_line_name": "ΚΥΤ ΑΓΙΟΥ ΔΗΜΗΤΡΙΟΥ - ΚΥΤ ΘΕΣΣΑΛΟΝΙΚΗΣ",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "merged_way_93119209-400_2",
          "line_name": "ΚΥΤ ΑΓΙΟΥ ΔΗΜΗΤΡΙΟΥ - ΚΥΤ ΘΕΣΣΑΛΟΝΙΚΗΣ",
          "loading_pct": 101.7,
          "current_a": 5246.5,
          "limit_a": 5160.0
        }
      ]
    },
    {
      "tripped_line": "way_118340005-225",
      "tripped_line_name": "Liaison 225 kV n°1 Courtry - Plison",
      "tripped_vl1": "VL_way_28761900-225",
      "tripped_vl1_name": "PLISON 225kV",
      "tripped_vl2": "VL_way_26813222-225",
      "tripped_vl2_name": "COURTRY 225kV",
      "max_loading_pct": 101.6,
      "most_loaded_line": "relation_9176296-225",
      "most_loaded_line_name": "CZTRYL61MOISE",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_9176296-225",
          "line_name": "CZTRYL61MOISE",
          "loading_pct": 101.6,
          "current_a": 1310.1,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_8506091-220",
      "tripped_line_name": "Dunamenti - Albertfalva",
      "tripped_vl1": "VL_way_100804921-220",
      "tripped_vl1_name": "Dunamenti alállomás 220kV",
      "tripped_vl2": "VL_way_100851012-220",
      "tripped_vl2_name": "Albertfalva alállomás 220kV",
      "max_loading_pct": 101.2,
      "most_loaded_line": "relation_8506090-220",
      "most_loaded_line_name": "Dunamenti - Albertfalva",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_8506090-220",
          "line_name": "Dunamenti - Albertfalva",
          "loading_pct": 101.2,
          "current_a": 1305.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_8506090-220",
      "tripped_line_name": "Dunamenti - Albertfalva",
      "tripped_vl1": "VL_way_100804921-220",
      "tripped_vl1_name": "Dunamenti alállomás 220kV",
      "tripped_vl2": "VL_way_100851012-220",
      "tripped_vl2_name": "Albertfalva alállomás 220kV",
      "max_loading_pct": 101.2,
      "most_loaded_line": "relation_8506091-220",
      "most_loaded_line_name": "Dunamenti - Albertfalva",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_8506091-220",
          "line_name": "Dunamenti - Albertfalva",
          "loading_pct": 101.2,
          "current_a": 1305.8,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_186825471-225",
      "tripped_line_name": "VLEVAL64ZGALE;VLEVAL62ZGAL5",
      "tripped_vl1": "VL_way_101228343-225",
      "tripped_vl1_name": "GALERES 225kV",
      "tripped_vl2": "VL_way_29088787-225",
      "tripped_vl2_name": "VILLEVAUDE 225kV",
      "max_loading_pct": 101.2,
      "most_loaded_line": "relation_9406979_b-225",
      "most_loaded_line_name": "ROMAIL62VLEVA",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_9406979_b-225",
          "line_name": "ROMAIL62VLEVA",
          "loading_pct": 101.2,
          "current_a": 1305.7,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "relation_9176296-225",
      "tripped_line_name": "CZTRYL61MOISE",
      "tripped_vl1": "VL_way_106284701-225",
      "tripped_vl1_name": "MOISENAY 225kV",
      "tripped_vl2": "VL_way_26813222-225",
      "tripped_vl2_name": "COURTRY 225kV",
      "max_loading_pct": 100.9,
      "most_loaded_line": "relation_9142326_c-225",
      "most_loaded_line_name": "LIERSL61LOGES",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_9142326_c-225",
          "line_name": "LIERSL61LOGES",
          "loading_pct": 100.9,
          "current_a": 1600.3,
          "limit_a": 1586.7
        }
      ]
    },
    {
      "tripped_line": "relation_6691717-225",
      "tripped_line_name": "P.ORGL61RQROU",
      "tripped_vl1": "VL_way_393286774-225",
      "tripped_vl1_name": "ISCLES (LES) 225kV",
      "tripped_vl2": "VL_way_121161175-225",
      "tripped_vl2_name": "ROQUEROUSSE 225kV",
      "max_loading_pct": 100.9,
      "most_loaded_line": "relation_10408156_b-225",
      "most_loaded_line_name": "relation/10408156:b-225",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_10408156_b-225",
          "line_name": "relation/10408156:b-225",
          "loading_pct": 100.9,
          "current_a": 1302.3,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_795194867-380",
      "tripped_line_name": "Larino-San Severo",
      "tripped_vl1": "VL_way_60235685-380",
      "tripped_vl1_name": "Larino 380kV",
      "tripped_vl2": "VL_way_392068532-380",
      "tripped_vl2_name": "SE Rotello 380kV",
      "max_loading_pct": 100.7,
      "most_loaded_line": "way_988301723-380",
      "most_loaded_line_name": "way/988301723-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_988301723-380",
          "line_name": "way/988301723-380",
          "loading_pct": 100.7,
          "current_a": 2598.5,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_12226570_a-380",
      "tripped_line_name": "relation/12226570:a-380",
      "tripped_vl1": "VL_way_23151789-380",
      "tripped_vl1_name": "Mercator 380kV",
      "tripped_vl2": "VL_way_19783816-380",
      "tripped_vl2_name": "Elia Lillo 380kV",
      "max_loading_pct": 100.5,
      "most_loaded_line": "relation_12226569_a-380",
      "most_loaded_line_name": "relation/12226569:a-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_12226569_a-380",
          "line_name": "relation/12226569:a-380",
          "loading_pct": 100.5,
          "current_a": 2594.0,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_12226569_a-380",
      "tripped_line_name": "relation/12226569:a-380",
      "tripped_vl1": "VL_way_23151789-380",
      "tripped_vl1_name": "Mercator 380kV",
      "tripped_vl2": "VL_way_19783816-380",
      "tripped_vl2_name": "Elia Lillo 380kV",
      "max_loading_pct": 100.5,
      "most_loaded_line": "relation_12226570_a-380",
      "most_loaded_line_name": "relation/12226570:a-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_12226570_a-380",
          "line_name": "relation/12226570:a-380",
          "loading_pct": 100.5,
          "current_a": 2594.0,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_13164356_a-380",
      "tripped_line_name": "relation/13164356:a-380",
      "tripped_vl1": "VL_way_84696559-380",
      "tripped_vl1_name": "Santa Sofia 380kV",
      "tripped_vl2": "VL_way_988654143-380",
      "tripped_vl2_name": "Avellino Nord 380kV",
      "max_loading_pct": 100.5,
      "most_loaded_line": "way_988301723-380",
      "most_loaded_line_name": "way/988301723-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_988301723-380",
          "line_name": "way/988301723-380",
          "loading_pct": 100.5,
          "current_a": 2591.8,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_5129389-400",
      "tripped_line_name": "relation/5129389-400",
      "tripped_vl1": "VL_way_28469397-400",
      "tripped_vl1_name": "rozvodna Kočín 400kV",
      "tripped_vl2": "VL_virtual_relation_5129388_1-400",
      "tripped_vl2_name": "virtual_relation_5129388_1-400 400kV",
      "max_loading_pct": 100.3,
      "most_loaded_line": "relation_5129388-400",
      "most_loaded_line_name": "relation/5129388-400",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_5129388-400",
          "line_name": "relation/5129388-400",
          "loading_pct": 100.3,
          "current_a": 2588.3,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "relation_5129388-400",
      "tripped_line_name": "relation/5129388-400",
      "tripped_vl1": "VL_way_28469397-400",
      "tripped_vl1_name": "rozvodna Kočín 400kV",
      "tripped_vl2": "VL_virtual_relation_5129388_1-400",
      "tripped_vl2_name": "virtual_relation_5129388_1-400 400kV",
      "max_loading_pct": 100.3,
      "most_loaded_line": "relation_5129389-400",
      "most_loaded_line_name": "relation/5129389-400",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "relation_5129389-400",
          "line_name": "relation/5129389-400",
          "loading_pct": 100.3,
          "current_a": 2588.3,
          "limit_a": 2580.0
        }
      ]
    },
    {
      "tripped_line": "way_262545229_b-220",
      "tripped_line_name": "Шипка",
      "tripped_vl1": "VL_virtual_way_262545229_a_1-220",
      "tripped_vl1_name": "Шипка 220kV",
      "tripped_vl2": "VL_way_262539285-220",
      "tripped_vl2_name": "Подстанция Балкан 220kV",
      "max_loading_pct": 100.3,
      "most_loaded_line": "way_226153348-220",
      "most_loaded_line_name": "Янтра",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_226153348-220",
          "line_name": "Янтра",
          "loading_pct": 100.3,
          "current_a": 1293.4,
          "limit_a": 1290.0
        }
      ]
    },
    {
      "tripped_line": "way_342750375-380",
      "tripped_line_name": "Larino-San Severo",
      "tripped_vl1": "VL_way_392068532-380",
      "tripped_vl1_name": "SE Rotello 380kV",
      "tripped_vl2": "VL_way_338792752-380",
      "tripped_vl2_name": "San Severo 380kV",
      "max_loading_pct": 100.3,
      "most_loaded_line": "way_988301723-380",
      "most_loaded_line_name": "way/988301723-380",
      "n_overloaded_lines": 1,
      "overloaded_lines": [
        {
          "line_id": "way_988301723-380",
          "line_name": "way/988301723-380",
          "loading_pct": 100.3,
          "current_a": 2588.3,
          "limit_a": 2580.0
        }
      ]
    }
  ]
}