{
 "schema": "costudy4grid-situation/1",
 "at_utc": "2025-07-01T11:00Z",
 "dispatch": "opf",
 "sources": [
  {
   "name": "Energy-Charts (Fraunhofer ISE)",
   "url": "https://www.energy-charts.info",
   "licence": "CC BY 4.0",
   "attribution": "energy-charts.info"
  },
  {
   "name": "ENTSO-E Transparency Platform",
   "url": "https://transparency.entsoe.eu",
   "dataset": "Actual Generation per Generation Unit [16.1.A]"
  },
  {
   "name": "powerplantmatching",
   "licence": "CC BY 4.0",
   "url": "https://github.com/PyPSA/powerplantmatching"
  }
 ],
 "missing_countries": {
  "AL": "not covered by the API",
  "ME": "no data for this hour",
  "UA": "no data for this hour"
 },
 "loadflow": {
  "status": "CONVERGED",
  "iterations": [
   {
    "iteration": 0,
    "status": "CONVERGED",
    "slack_mw": 2923.4
   },
   {
    "iteration": 1,
    "status": "CONVERGED",
    "slack_mw": -42.2
   },
   {
    "iteration": 2,
    "status": "CONVERGED",
    "slack_mw": 0.6
   }
  ],
  "losses_mw": 2903.9
 },
 "totals": {
  "load_mw": 328722.6,
  "production_mw": 335335.0,
  "external_export_mw": 3620.0,
  "generators": 11670,
  "external_injections": 21
 },
 "countries": {
  "AL": {
   "source": "fallback",
   "load_observed_mw": 1453.2,
   "load_balanced_mw": 1453.2,
   "load_model_mw": 1440.6,
   "production_observed_mw": {
    "HYD": 534.0,
    "ROR": 220.6,
    "SOL": 54.4,
    "WON": 44.2
   },
   "production_model_mw": {
    "HYD": 534.0,
    "ROR": 220.6,
    "SOL": 54.4,
    "WON": 44.2
   },
   "net_export_observed_mw": null,
   "net_export_model_mw": -643.0,
   "metered_plants": 2,
   "production_metered_mw": {
    "HYD": 288.3
   }
  },
  "AT": {
   "source": "observed",
   "load_observed_mw": 6728.0,
   "load_balanced_mw": 6856.7,
   "load_model_mw": 6797.1,
   "production_observed_mw": {
    "BIO": 161.0,
    "GAS": 8.0,
    "HYD": 218.0,
    "OTH": 22.1,
    "PSP": -1783.1,
    "ROR": 2057.7,
    "SOL": 4176.0,
    "WON": 397.0,
    "WST": 100.0
   },
   "production_model_mw": {
    "BIO": 149.6,
    "HYD": 212.5,
    "OTH": 22.1,
    "PSP": -88.4,
    "ROR": 2057.7,
    "SOL": 4176.0,
    "WON": 397.0,
    "WST": 100.0
   },
   "net_export_observed_mw": -1500.0,
   "net_export_model_mw": 179.0,
   "metered_plants": 11,
   "production_metered_mw": {
    "GAS": 8.7,
    "HYD": 0.0,
    "PSP": 0.0
   }
  },
  "BA": {
   "source": "observed",
   "load_observed_mw": 1234.0,
   "load_balanced_mw": 1234.0,
   "load_model_mw": 1223.3,
   "production_observed_mw": {
    "HYD": 140.1,
    "LIG": 655.6,
    "ROR": 16.7,
    "SOL": 71.0,
    "WON": 38.6
   },
   "production_model_mw": {
    "HYD": 140.1,
    "LIG": 835.6,
    "ROR": 16.7,
    "SOL": 71.0,
    "WON": 38.6
   },
   "net_export_observed_mw": 100.0,
   "net_export_model_mw": -133.9,
   "metered_plants": 8,
   "production_metered_mw": {
    "HYD": 99.5,
    "LIG": 657.5,
    "PSP": 0.4
   }
  },
  "BE": {
   "source": "observed",
   "load_observed_mw": 11208.0,
   "load_balanced_mw": 11596.6,
   "load_model_mw": 11495.8,
   "production_observed_mw": {
    "BIO": 157.4,
    "GAS": 1665.7,
    "NUC": 1335.1,
    "OIL": 36.1,
    "OTH": 306.5,
    "PSP": -399.5,
    "ROR": 14.1,
    "SOL": 6867.1,
    "WOF": 3.9,
    "WON": 148.2,
    "WST": 162.0
   },
   "production_model_mw": {
    "BIO": 157.4,
    "GAS": 2260.4,
    "NUC": 1335.1,
    "OTH": 306.5,
    "ROR": 14.1,
    "SOL": 6867.1,
    "WOF": 3.9,
    "WON": 148.2,
    "WST": 162.0
   },
   "net_export_observed_mw": -1300.0,
   "net_export_model_mw": -271.6,
   "metered_plants": 23,
   "production_metered_mw": {
    "GAS": 738.3,
    "NUC": 1335.1,
    "PSP": 0.0,
    "WOF": 5.9
   }
  },
  "BG": {
   "source": "observed",
   "load_observed_mw": 4416.9,
   "load_balanced_mw": 4557.5,
   "load_model_mw": 4517.9,
   "production_observed_mw": {
    "BIO": 11.0,
    "COA": 21.4,
    "GAS": 138.9,
    "HYD": 7.9,
    "LIG": 803.8,
    "NUC": 1883.2,
    "ROR": 58.6,
    "SOL": 2954.4,
    "WON": 75.8,
    "WST": 2.5
   },
   "production_model_mw": {
    "BIO": 11.0,
    "COA": 156.6,
    "GAS": 272.7,
    "HYD": 7.9,
    "LIG": 873.0,
    "NUC": 1883.2,
    "ROR": 58.6,
    "SOL": 2954.4,
    "WON": 75.8,
    "WST": 2.5
   },
   "net_export_observed_mw": 1400.0,
   "net_export_model_mw": 1718.2,
   "metered_plants": 1,
   "production_metered_mw": {
    "LIG": 0.0
   }
  },
  "CH": {
   "source": "observed",
   "load_observed_mw": 10861.0,
   "load_balanced_mw": 12953.0,
   "load_model_mw": 12840.5,
   "production_observed_mw": {
    "HYD": 828.6,
    "NUC": 1446.9,
    "OTH": 404.7,
    "PSP": 89.0,
    "ROR": 3529.6,
    "SOL": 5152.9,
    "WON": 1.3
   },
   "production_model_mw": {
    "GAS": 49.5,
    "HYD": 828.6,
    "NUC": 1446.9,
    "OTH": 404.7,
    "PSP": 89.0,
    "ROR": 3529.6,
    "SOL": 5152.9,
    "WON": 1.3
   },
   "net_export_observed_mw": -1500.0,
   "net_export_model_mw": -1362.2,
   "metered_plants": 16,
   "production_metered_mw": {
    "HYD": 424.5,
    "NUC": 1450.6,
    "PSP": 3.6,
    "ROR": 56.0
   }
  },
  "CZ": {
   "source": "observed",
   "load_observed_mw": 8277.0,
   "load_balanced_mw": 8094.9,
   "load_model_mw": 8024.6,
   "production_observed_mw": {
    "BIO": 314.2,
    "COA": 20.1,
    "GAS": 139.4,
    "HYD": 13.5,
    "LIG": 1338.8,
    "NUC": 2895.7,
    "OIL": 0.6,
    "OTH": 28.7,
    "PSP": -789.7,
    "ROR": 69.9,
    "SOL": 3126.7,
    "WON": 6.5,
    "WST": 30.5
   },
   "production_model_mw": {
    "BIO": 226.1,
    "COA": 133.4,
    "HYD": 13.5,
    "NUC": 2895.7,
    "OTH": 28.7,
    "ROR": 69.9,
    "SOL": 3126.7,
    "WON": 6.5,
    "WST": 30.5
   },
   "net_export_observed_mw": -900.0,
   "net_export_model_mw": -1549.1,
   "metered_plants": 1,
   "production_metered_mw": {
    "PSP": 0.0
   }
  },
  "DE": {
   "source": "observed",
   "load_observed_mw": 62355.5,
   "load_balanced_mw": 68751.7,
   "load_model_mw": 68154.3,
   "production_observed_mw": {
    "BIO": 3705.3,
    "COA": 2464.7,
    "GAS": 5091.2,
    "HYD": 49.8,
    "LIG": 6946.4,
    "OIL": 485.8,
    "OTH": 755.6,
    "PSP": -4191.8,
    "ROR": 1724.4,
    "SOL": 54628.3,
    "WOF": 60.7,
    "WON": 537.8,
    "WST": 793.5
   },
   "production_model_mw": {
    "BIO": 3676.2,
    "COA": 4975.4,
    "GAS": 355.3,
    "HYD": 49.8,
    "LIG": 2322.9,
    "OTH": 748.3,
    "ROR": 1723.6,
    "SOL": 54468.9,
    "WOF": 60.7,
    "WON": 531.8,
    "WST": 792.1
   },
   "net_export_observed_mw": 4300.0,
   "net_export_model_mw": 1143.8,
   "metered_plants": 54,
   "production_metered_mw": {
    "COA": 1078.1,
    "GAS": 757.4,
    "LIG": 6756.2,
    "OIL": 183.0,
    "PSP": 0.2,
    "ROR": 214.1,
    "WST": 8.6
   }
  },
  "DK": {
   "source": "observed",
   "load_observed_mw": 2845.4,
   "load_balanced_mw": 2845.4,
   "load_model_mw": 2820.7,
   "production_observed_mw": {
    "BIO": 203.2,
    "GAS": 29.2,
    "OIL": 1.8,
    "SOL": 2098.8,
    "WOF": 425.3,
    "WON": 183.7,
    "WST": 95.2
   },
   "production_model_mw": {
    "BIO": 175.2,
    "SOL": 2098.8,
    "WOF": 425.3,
    "WON": 183.7,
    "WST": 95.2
   },
   "net_export_observed_mw": -100.0,
   "net_export_model_mw": 134.5
  },
  "ES": {
   "source": "observed",
   "load_observed_mw": 36796.0,
   "load_balanced_mw": 37356.0,
   "load_model_mw": 37031.4,
   "production_observed_mw": {
    "BIO": 436.0,
    "COA": 227.0,
    "GAS": 8215.0,
    "HYD": 2128.0,
    "NUC": 5974.0,
    "OIL": 60.0,
    "OTH": 20.0,
    "PSP": -935.0,
    "ROR": 725.0,
    "SOL": 20974.0,
    "WON": 2210.0,
    "WST": 222.0
   },
   "production_model_mw": {
    "BIO": 436.0,
    "GAS": 6116.1,
    "HYD": 2128.0,
    "NUC": 5974.0,
    "OTH": 20.0,
    "ROR": 725.0,
    "SOL": 20974.0,
    "WON": 2210.0,
    "WST": 222.0
   },
   "net_export_observed_mw": 2900.0,
   "net_export_model_mw": 1533.4,
   "metered_plants": 43,
   "production_metered_mw": {
    "COA": 241.9,
    "GAS": 5707.2,
    "NUC": 5889.8,
    "PSP": -911.4,
    "SOL": 825.2,
    "WON": 63.7
   }
  },
  "FR": {
   "source": "observed",
   "load_observed_mw": 58518.3,
   "load_balanced_mw": 58221.0,
   "load_model_mw": 57715.1,
   "production_observed_mw": {
    "BIO": 368.5,
    "GAS": 1516.2,
    "HYD": 636.0,
    "NUC": 37637.5,
    "OIL": 69.4,
    "PSP": -2035.8,
    "ROR": 2786.7,
    "SOL": 18480.5,
    "WOF": 63.6,
    "WON": 1028.0,
    "WST": 370.4
   },
   "production_model_mw": {
    "BIO": 368.5,
    "GAS": 4747.1,
    "HYD": 636.0,
    "NUC": 37626.2,
    "PSP": 170.3,
    "ROR": 2786.7,
    "SOL": 18480.6,
    "WOF": 63.6,
    "WON": 1028.0,
    "WST": 370.4
   },
   "net_export_observed_mw": 2700.0,
   "net_export_model_mw": 7892.1,
   "metered_plants": 96,
   "production_metered_mw": {
    "BIO": 150.0,
    "COA": 0.0,
    "GAS": 1262.4,
    "HYD": 222.2,
    "NUC": 37876.3,
    "OIL": 1.9,
    "PSP": -2055.2,
    "ROR": 0.0,
    "WOF": 59.6
   }
  },
  "GR": {
   "source": "observed",
   "load_observed_mw": 8845.0,
   "load_balanced_mw": 8434.0,
   "load_model_mw": 8360.7,
   "production_observed_mw": {
    "GAS": 1789.0,
    "HYD": 79.0,
    "LIG": 359.0,
    "SOL": 5423.0,
    "WON": 1284.0
   },
   "production_model_mw": {
    "GAS": 6266.4,
    "HYD": 79.0,
    "LIG": 570.8,
    "SOL": 5423.0,
    "WON": 1284.0
   },
   "net_export_observed_mw": 500.0,
   "net_export_model_mw": 5185.4,
   "metered_plants": 25,
   "production_metered_mw": {
    "GAS": 1659.0,
    "HYD": 72.0,
    "LIG": 359.0,
    "PSP": 0.0,
    "ROR": 0.0
   }
  },
  "HR": {
   "source": "observed",
   "load_observed_mw": 2724.8,
   "load_balanced_mw": 2774.7,
   "load_model_mw": 2750.6,
   "production_observed_mw": {
    "BIO": 64.4,
    "GAS": 196.6,
    "HYD": 205.0,
    "ROR": 83.7,
    "SOL": 290.4,
    "WON": 230.2,
    "WST": 4.4
   },
   "production_model_mw": {
    "BIO": 52.5,
    "GAS": 71.8,
    "HYD": 205.0,
    "ROR": 83.7,
    "SOL": 290.4,
    "WON": 230.2,
    "WST": 4.4
   },
   "net_export_observed_mw": -1700.0,
   "net_export_model_mw": -1829.2
  },
  "HU": {
   "source": "observed",
   "load_observed_mw": 4290.9,
   "load_balanced_mw": 4111.5,
   "load_model_mw": 4075.8,
   "production_observed_mw": {
    "BIO": 132.2,
    "COA": 35.8,
    "GAS": 561.0,
    "HYD": 5.2,
    "LIG": 119.2,
    "NUC": 1378.9,
    "OTH": 112.2,
    "ROR": 5.2,
    "SOL": 4045.4,
    "WON": 2.0,
    "WST": 14.4
   },
   "production_model_mw": {
    "BIO": 43.5,
    "GAS": 313.1,
    "HYD": 5.2,
    "NUC": 1378.9,
    "OTH": 112.2,
    "ROR": 5.2,
    "SOL": 4045.4,
    "WON": 2.0,
    "WST": 14.4
   },
   "net_export_observed_mw": 2300.0,
   "net_export_model_mw": 1809.7,
   "metered_plants": 13,
   "production_metered_mw": {
    "GAS": 409.2,
    "LIG": 119.2,
    "NUC": 1379.0,
    "OIL": 0.1
   }
  },
  "IT": {
   "source": "observed",
   "load_observed_mw": 46539.0,
   "load_balanced_mw": 45984.0,
   "load_model_mw": 45584.5,
   "production_observed_mw": {
    "BIO": 694.0,
    "COA": 955.0,
    "GAS": 16208.0,
    "HYD": 581.0,
    "OIL": 149.0,
    "OTH": 2048.0,
    "PSP": -644.0,
    "ROR": 3379.0,
    "SOL": 16471.0,
    "WON": 1143.0
   },
   "production_model_mw": {
    "BIO": 634.5,
    "COA": 2819.6,
    "GAS": 16920.6,
    "HYD": 581.0,
    "OTH": 980.4,
    "PSP": 51.7,
    "ROR": 3379.0,
    "SOL": 16471.0,
    "WON": 1143.0
   },
   "net_export_observed_mw": -5000.0,
   "net_export_model_mw": -3133.9,
   "metered_plants": 33,
   "production_metered_mw": {
    "GAS": 1612.8,
    "HYD": 380.3,
    "PSP": -859.4,
    "ROR": 410.2
   }
  },
  "LT": {
   "source": "boundary",
   "load_observed_mw": 0.0,
   "load_balanced_mw": 0.0,
   "load_model_mw": 0.0,
   "production_observed_mw": {},
   "production_model_mw": {},
   "net_export_observed_mw": 200.0,
   "net_export_model_mw": -0.2
  },
  "LU": {
   "source": "observed",
   "load_observed_mw": 702.0,
   "load_balanced_mw": 651.3,
   "load_model_mw": 645.6,
   "production_observed_mw": {
    "BIO": 10.4,
    "GAS": 4.8,
    "ROR": 2.0,
    "SOL": 320.9,
    "WON": 3.2,
    "WST": 10.0
   },
   "production_model_mw": {
    "BIO": 10.4,
    "ROR": 2.0,
    "SOL": 320.9,
    "WON": 3.2,
    "WST": 10.0
   },
   "net_export_observed_mw": -300.0,
   "net_export_model_mw": -299.5
  },
  "MD": {
   "source": "observed",
   "load_observed_mw": 352.0,
   "load_balanced_mw": 379.0,
   "load_model_mw": 375.7,
   "production_observed_mw": {
    "BIO": 2.0,
    "GAS": 129.0,
    "ROR": 29.0,
    "SOL": 99.0,
    "WON": 20.0
   },
   "production_model_mw": {
    "BIO": 2.0,
    "ROR": 29.0,
    "SOL": 99.0,
    "WON": 20.0
   },
   "net_export_observed_mw": -100.0,
   "net_export_model_mw": -228.0
  },
  "ME": {
   "source": "fallback",
   "load_observed_mw": 762.4,
   "load_balanced_mw": 762.4,
   "load_model_mw": 755.7,
   "production_observed_mw": {
    "HYD": 163.4,
    "LIG": 236.5,
    "ROR": 4.6,
    "SOL": 6.0,
    "WON": 51.9
   },
   "production_model_mw": {
    "HYD": 163.4,
    "ROR": 4.6,
    "SOL": 6.0,
    "WON": 51.9
   },
   "net_export_observed_mw": null,
   "net_export_model_mw": -540.8
  },
  "MK": {
   "source": "observed",
   "load_observed_mw": 168.0,
   "load_balanced_mw": 148.7,
   "load_model_mw": 147.4,
   "production_observed_mw": {
    "HYD": 76.8,
    "LIG": 249.6,
    "WON": 22.3
   },
   "production_model_mw": {
    "GAS": 225.0,
    "HYD": 76.8,
    "WON": 22.3
   },
   "net_export_observed_mw": 200.0,
   "net_export_model_mw": 119.8,
   "metered_plants": 4,
   "production_metered_mw": {
    "HYD": 0.0,
    "LIG": 249.6,
    "OIL": 0.0
   }
  },
  "NL": {
   "source": "observed",
   "load_observed_mw": 14590.5,
   "load_balanced_mw": 13100.7,
   "load_model_mw": 12986.9,
   "production_observed_mw": {
    "BIO": 18.6,
    "COA": 169.2,
    "GAS": 832.5,
    "NUC": 466.2,
    "OTH": 13696.6,
    "SOL": 397.2,
    "WOF": 21.6,
    "WON": 181.2,
    "WST": 317.6
   },
   "production_model_mw": {
    "BIO": 18.6,
    "COA": 2160.0,
    "GAS": 91.1,
    "NUC": 466.2,
    "OTH": 13551.5,
    "SOL": 397.2,
    "WOF": 21.6,
    "WON": 181.2,
    "WST": 317.6
   },
   "net_export_observed_mw": 3000.0,
   "net_export_model_mw": 4142.4,
   "metered_plants": 24,
   "production_metered_mw": {
    "BIO": 0.0,
    "COA": 169.2,
    "GAS": 821.6,
    "NUC": 466.2
   }
  },
  "PL": {
   "source": "observed",
   "load_observed_mw": 18333.5,
   "load_balanced_mw": 18270.8,
   "load_model_mw": 18112.1,
   "production_observed_mw": {
    "BIO": 118.7,
    "COA": 4130.8,
    "GAS": 1314.2,
    "HYD": 23.7,
    "LIG": 2719.1,
    "OIL": 138.4,
    "OTH": 441.6,
    "PSP": -882.7,
    "ROR": 73.6,
    "SOL": 12745.1,
    "WON": 448.3
   },
   "production_model_mw": {
    "BIO": 54.1,
    "COA": 64.6,
    "HYD": 23.7,
    "LIG": 967.6,
    "OTH": 441.6,
    "ROR": 73.6,
    "SOL": 12745.1,
    "WON": 448.3
   },
   "net_export_observed_mw": 3000.0,
   "net_export_model_mw": -3456.1,
   "metered_plants": 27,
   "production_metered_mw": {
    "BIO": 0.0,
    "COA": 1873.4,
    "GAS": 1083.4,
    "LIG": 2030.8,
    "PSP": 0.0,
    "SOL": 9.5
   }
  },
  "PT": {
   "source": "observed",
   "load_observed_mw": 7199.0,
   "load_balanced_mw": 7209.0,
   "load_model_mw": 7146.4,
   "production_observed_mw": {
    "BIO": 291.9,
    "GAS": 993.1,
    "HYD": 2.0,
    "OTH": 28.7,
    "PSP": -1609.5,
    "ROR": 271.9,
    "SOL": 3082.3,
    "WOF": 16.7,
    "WON": 331.9
   },
   "production_model_mw": {
    "BIO": 291.9,
    "GAS": 1557.9,
    "HYD": 2.0,
    "OTH": 28.7,
    "ROR": 271.9,
    "SOL": 3082.3,
    "WOF": 16.7,
    "WON": 331.9
   },
   "net_export_observed_mw": -3800.0,
   "net_export_model_mw": -1601.4,
   "metered_plants": 24,
   "production_metered_mw": {
    "GAS": 562.7,
    "HYD": 0.0,
    "PSP": -1510.8,
    "ROR": 250.5
   }
  },
  "RO": {
   "source": "observed",
   "load_observed_mw": 5412.2,
   "load_balanced_mw": 5129.3,
   "load_model_mw": 5084.7,
   "production_observed_mw": {
    "BIO": 47.0,
    "GAS": 710.8,
    "HYD": 132.0,
    "LIG": 737.5,
    "NUC": 1161.2,
    "ROR": 400.5,
    "SOL": 1606.8,
    "WON": 733.5
   },
   "production_model_mw": {
    "BIO": 47.0,
    "GAS": 420.8,
    "HYD": 132.0,
    "NUC": 1161.2,
    "ROR": 400.5,
    "SOL": 1606.8,
    "WON": 733.5
   },
   "net_export_observed_mw": 400.0,
   "net_export_model_mw": -664.0,
   "metered_plants": 9,
   "production_metered_mw": {
    "COA": 0.0,
    "GAS": 526.6,
    "HYD": 20.8,
    "LIG": 680.0
   }
  },
  "RS": {
   "source": "observed",
   "load_observed_mw": 3959.0,
   "load_balanced_mw": 4094.3,
   "load_model_mw": 4058.7,
   "production_observed_mw": {
    "BIO": 37.0,
    "GAS": 30.0,
    "LIG": 2717.0,
    "OTH": 20.0,
    "ROR": 486.0,
    "WON": 104.3
   },
   "production_model_mw": {
    "BIO": 37.0,
    "GAS": 174.7,
    "OTH": 20.0,
    "ROR": 486.0,
    "WON": 104.3
   },
   "net_export_observed_mw": -700.0,
   "net_export_model_mw": -3298.9,
   "metered_plants": 5,
   "production_metered_mw": {
    "GAS": 0.0,
    "LIG": 1020.0,
    "PSP": 0.0
   }
  },
  "SI": {
   "source": "observed",
   "load_observed_mw": 1284.7,
   "load_balanced_mw": 1467.8,
   "load_model_mw": 1455.0,
   "production_observed_mw": {
    "BIO": 10.1,
    "GAS": 87.7,
    "NUC": 667.2,
    "ROR": 73.8,
    "SOL": 328.3,
    "WST": 0.5
   },
   "production_model_mw": {
    "BIO": 5.1,
    "NUC": 667.2,
    "ROR": 73.8,
    "SOL": 328.3,
    "WST": 0.5
   },
   "net_export_observed_mw": -300.0,
   "net_export_model_mw": -389.8,
   "metered_plants": 3,
   "production_metered_mw": {
    "LIG": 0.0,
    "NUC": 667.2,
    "PSP": 0.0
   }
  },
  "SK": {
   "source": "observed",
   "load_observed_mw": 2991.0,
   "load_balanced_mw": 2884.2,
   "load_model_mw": 2859.1,
   "production_observed_mw": {
    "BIO": 101.1,
    "GAS": 120.1,
    "HYD": 2.0,
    "NUC": 2384.8,
    "OIL": 25.2,
    "OTH": 56.8,
    "PSP": -485.2,
    "ROR": 112.3,
    "SOL": 367.1
   },
   "production_model_mw": {
    "BIO": 101.1,
    "HYD": 2.0,
    "NUC": 2384.8,
    "OTH": 56.8,
    "ROR": 112.3,
    "SOL": 367.1
   },
   "net_export_observed_mw": -200.0,
   "net_export_model_mw": 143.6,
   "metered_plants": 9,
   "production_metered_mw": {
    "GAS": 0.0,
    "NUC": 2384.9,
    "PSP": -406.0
   }
  },
  "UA": {
   "source": "fallback",
   "load_observed_mw": 1596.2,
   "load_balanced_mw": 1596.2,
   "load_model_mw": 1582.3,
   "production_observed_mw": {
    "NUC": 1694.7,
    "SOL": 80.9,
    "WON": 20.5
   },
   "production_model_mw": {
    "NUC": 1275.1,
    "SOL": 80.9,
    "WON": 20.5
   },
   "net_export_observed_mw": null,
   "net_export_model_mw": -280.4
  },
  "XK": {
   "source": "observed",
   "load_observed_mw": 722.7,
   "load_balanced_mw": 685.9,
   "load_model_mw": 679.9,
   "production_observed_mw": {
    "LIG": 485.9
   },
   "production_model_mw": {},
   "net_export_observed_mw": -200.0,
   "net_export_model_mw": -699.7
  }
 },
 "external": [
  {
   "id": "X_SE_relation_18085709-400",
   "bus": "VL_relation_18085709-400",
   "country": "PL",
   "neighbour": "SE",
   "export_mw": -100.0,
   "kind": "hvdc"
  },
  {
   "id": "X_GB_virtual_relation_19874522_0-400",
   "bus": "VL_virtual_relation_19874522_0-400",
   "country": "FR",
   "neighbour": "GB",
   "export_mw": 775.0,
   "kind": "hvdc"
  },
  {
   "id": "X_GB_virtual_way_1411883330_1-400",
   "bus": "VL_virtual_way_1411883330_1-400",
   "country": "BE",
   "neighbour": "GB",
   "export_mw": 1000.0,
   "kind": "hvdc"
  },
  {
   "id": "X_UA_virtual_way_1416181378_1-400",
   "bus": "VL_virtual_way_1416181378_1-400",
   "country": "MD",
   "neighbour": "UA",
   "export_mw": 200.0,
   "kind": "border"
  },
  {
   "id": "X_TR_virtual_way_484167693_1-400",
   "bus": "VL_virtual_way_484167693_1-400",
   "country": "BG",
   "neighbour": "TR",
   "export_mw": 400.0,
   "kind": "border"
  },
  {
   "id": "X_GR_way_103386958-380",
   "bus": "VL_way_103386958-380",
   "country": "IT",
   "neighbour": "GR",
   "export_mw": -500.0,
   "kind": "hvdc"
  },
  {
   "id": "X_GB_way_1101832649-400",
   "bus": "VL_way_1101832649-400",
   "country": "DK",
   "neighbour": "GB",
   "export_mw": 1100.0,
   "kind": "hvdc"
  },
  {
   "id": "X_GB_way_1271288345-400",
   "bus": "VL_way_1271288345-400",
   "country": "FR",
   "neighbour": "GB",
   "export_mw": 1550.0,
   "kind": "hvdc"
  },
  {
   "id": "X_NO_way_1271587272-400",
   "bus": "VL_way_1271587272-400",
   "country": "DK",
   "neighbour": "NO",
   "export_mw": -700.0,
   "kind": "hvdc"
  },
  {
   "id": "X_NL_way_1284726676-400",
   "bus": "VL_way_1284726676-400",
   "country": "DK",
   "neighbour": "NL",
   "export_mw": -100.0,
   "kind": "hvdc"
  },
  {
   "id": "X_IT_way_140248148-400",
   "bus": "VL_way_140248148-400",
   "country": "GR",
   "neighbour": "IT",
   "export_mw": 500.0,
   "kind": "hvdc"
  },
  {
   "id": "X_DE_way_23141556-380",
   "bus": "VL_way_23141556-380",
   "country": "BE",
   "neighbour": "DE",
   "export_mw": -800.0,
   "kind": "hvdc"
  },
  {
   "id": "X_LT_way_256339597-400",
   "bus": "VL_way_256339597-400",
   "country": "LT",
   "neighbour": "LT",
   "export_mw": -200.0,
   "kind": "boundary"
  },
  {
   "id": "X_BE_way_26593929-380",
   "bus": "VL_way_26593929-380",
   "country": "DE",
   "neighbour": "BE",
   "export_mw": 800.0,
   "kind": "hvdc"
  },
  {
   "id": "X_NO_way_525964629-380",
   "bus": "VL_way_525964629-380",
   "country": "DE",
   "neighbour": "NO",
   "export_mw": -1100.0,
   "kind": "hvdc"
  },
  {
   "id": "X_MT_way_57380344-220",
   "bus": "VL_way_57380344-220",
   "country": "IT",
   "neighbour": "MT",
   "export_mw": 200.0,
   "kind": "border"
  },
  {
   "id": "X_SE_way_74893659-380",
   "bus": "VL_way_74893659-380",
   "country": "DE",
   "neighbour": "SE",
   "export_mw": -600.0,
   "kind": "hvdc"
  },
  {
   "id": "X_GB_way_85895367-400",
   "bus": "VL_way_85895367-400",
   "country": "FR",
   "neighbour": "GB",
   "export_mw": 775.0,
   "kind": "hvdc"
  },
  {
   "id": "X_GB_way_920127890-380",
   "bus": "VL_way_920127890-380",
   "country": "NL",
   "neighbour": "GB",
   "export_mw": 1000.0,
   "kind": "hvdc"
  },
  {
   "id": "X_DK_way_942640207-380",
   "bus": "VL_way_942640207-380",
   "country": "NL",
   "neighbour": "DK",
   "export_mw": 100.0,
   "kind": "hvdc"
  },
  {
   "id": "X_SE_way_98216482-400",
   "bus": "VL_way_98216482-400",
   "country": "DK",
   "neighbour": "SE",
   "export_mw": -680.0,
   "kind": "hvdc"
  }
 ],
 "units": {
  "units": 731,
  "units_placed": 487,
  "mw": 122984.8,
  "mw_placed": 85735.3
 },
 "limits": {
  "base": "osm",
  "lines": 7173
 },
 "opf": {
  "status": "ok",
  "condition": "optimal",
  "objective_eur": 8352190.052773946,
  "shedding_mw": 66.9,
  "shedding_buses": {
   "VL_virtual_relation_6897671_1-225": 34.0,
   "VL_virtual_way_86112994_1-220": 32.9
  },
  "spill_mw": 88.7,
  "spill_buses": {
   "VL_way_74893659-380": 88.7
  },
  "binding_lines": 31,
  "most_loaded_lines": {
   "relation_13529998-225": 1.0,
   "relation_19956188-225": 1.0,
   "merged_way_189577165-220_3": 1.0,
   "way_666594586-400": 1.0,
   "way_100770557-220": 1.0,
   "relation_6270050-380": 1.0,
   "relation_13148205-220": 1.0,
   "relation_8522390-225": 1.0,
   "relation_8522391-225": 1.0,
   "relation_9036573-225": 1.0,
   "relation_9965193-220": 1.0,
   "relation_6681906-220": 1.0,
   "relation_5203344-220": 1.0,
   "relation_2252482_b-380": 1.0,
   "relation_6026918_b-220": 1.0,
   "merged_relation_3943784-220_1": 1.0,
   "relation_6274465_b-220": 1.0,
   "relation_4742996_b-400": 1.0,
   "way_1306502956-220": 1.0,
   "way_131292115-220": 1.0
  }
 }
}
